relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZMPLAF-D1,Demanda 1 Monte Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda 1 Monte Plata.ElmLod,14.479999542236328,0
MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLod,ZMPLAF-D1,Demanda 1 Monte Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda 1 Monte Plata.ElmLod,14.479999542236328,0
MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZMPLAF-D1,Demanda 1 Monte Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda 1 Monte Plata.ElmLod,14.479999542236328,0
MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZMPLAF-D1,Demanda 1 Monte Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda 1 Monte Plata.ElmLod,14.479999542236328,0
MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZMPLAF-D1,Demanda 1 Monte Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda 1 Monte Plata.ElmLod,14.479999542236328,0
MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZMPLAF-D1,Demanda 1 Monte Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda 1 Monte Plata.ElmLod,14.479999542236328,0
DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 4 F<,59.0,1,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 5 F<,58.900001525878906,1,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 6 F<,58.79999923706055,1,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 0 F<,58.70000076293945,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 0 dF/dt,59.099998474121094,1,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 1 F<,58.70000076293945,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 1 dF/dt,58.79999923706055,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 2 dF/dt,0.0,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 3 dF/dt,0.0,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 4 Start-dF/dt,59.0,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 4 dF/dt,0.0,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 5 dF/dt,0.0,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 6 dF/dt,0.0,0,ElmLod,ZDESPF-D1,Demanda 1 Despacho,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Despacho.ElmLod,4.139999866485596,0
CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZCAPOF-D1,Demanda 1 Capotillo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Capotillo.ElmLod,11.779999732971191,0
CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZCAPOF-D1,Demanda 1 Capotillo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Capotillo.ElmLod,11.779999732971191,0
CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 3 F<,59.099998474121094,1,ElmLod,ZCAPOF-D1,Demanda 1 Capotillo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Capotillo.ElmLod,11.779999732971191,0
CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZCAPOF-D1,Demanda 1 Capotillo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Capotillo.ElmLod,11.779999732971191,0
CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 5 F<,58.900001525878906,1,ElmLod,ZCAPOF-D1,Demanda 1 Capotillo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Capotillo.ElmLod,11.779999732971191,0
CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 6 F<,58.79999923706055,1,ElmLod,ZCAPOF-D1,Demanda 1 Capotillo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Capotillo.ElmLod,11.779999732971191,0
INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZINVBF-D1,Demanda 2 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Invivienda.ElmLod,29.59000015258789,0
INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZINVBF-D1,Demanda 2 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Invivienda.ElmLod,29.59000015258789,0
INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZINVBF-D1,Demanda 2 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Invivienda.ElmLod,29.59000015258789,0
INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 4 F<,59.0,1,ElmLod,ZINVBF-D1,Demanda 2 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Invivienda.ElmLod,29.59000015258789,0
INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZINVBF-D1,Demanda 2 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Invivienda.ElmLod,29.59000015258789,0
INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZINVBF-D1,Demanda 2 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Invivienda.ElmLod,29.59000015258789,0
INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZINVIF-D1,Demanda 1 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Invivienda.ElmLod,30.34000015258789,0
INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZINVIF-D1,Demanda 1 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Invivienda.ElmLod,30.34000015258789,0
INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZINVIF-D1,Demanda 1 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Invivienda.ElmLod,30.34000015258789,0
INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZINVIF-D1,Demanda 1 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Invivienda.ElmLod,30.34000015258789,0
INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZINVIF-D1,Demanda 1 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Invivienda.ElmLod,30.34000015258789,0
INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 6 F<,58.79999923706055,1,ElmLod,ZINVIF-D1,Demanda 1 Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Invivienda.ElmLod,30.34000015258789,0
KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 1 F<,59.29999923706055,0,ElmLod,ZKDMEF-D1,Demanda 2 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Kilómetro 10.5.ElmLod,33.84000015258789,0
KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZKDMEF-D1,Demanda 2 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Kilómetro 10.5.ElmLod,33.84000015258789,0
KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZKDMEF-D1,Demanda 2 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Kilómetro 10.5.ElmLod,33.84000015258789,0
KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZKDMEF-D1,Demanda 2 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Kilómetro 10.5.ElmLod,33.84000015258789,0
KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZKDMEF-D1,Demanda 2 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Kilómetro 10.5.ElmLod,33.84000015258789,0
KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 6 F<,58.79999923706055,1,ElmLod,ZKDMEF-D1,Demanda 2 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 2 Kilómetro 10.5.ElmLod,33.84000015258789,0
KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 1 F<,59.29999923706055,1,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 3 F<,59.099998474121094,1,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 0 F<,58.900001525878906,1,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,1,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 1 F<,58.900001525878906,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,0,ElmLod,ZKDMBF-D1,Demanda 1 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 1 Kilómetro 10.5.ElmLod,25.510000228881836,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 0 F<,58.70000076293945,1,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,1,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 1 F<,58.70000076293945,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 3 F<,58.70000076293945,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,0,ElmLod,ZKDMEF-D2,Demanda 3 Kilómetro 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda 3 Kilómetro 10.5.ElmLod,24.469999313354492,0
LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 1 F<,59.29999923706055,0,ElmLod,ZLCUAF-D1,Demanda La Cuarenta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda La Cuarenta.ElmLod,19.760000228881836,0
LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZLCUAF-D1,Demanda La Cuarenta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda La Cuarenta.ElmLod,19.760000228881836,0
LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZLCUAF-D1,Demanda La Cuarenta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda La Cuarenta.ElmLod,19.760000228881836,0
LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 4 F<,59.0,1,ElmLod,ZLCUAF-D1,Demanda La Cuarenta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda La Cuarenta.ElmLod,19.760000228881836,0
LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZLCUAF-D1,Demanda La Cuarenta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda La Cuarenta.ElmLod,19.760000228881836,0
LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZLCUAF-D1,Demanda La Cuarenta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda La Cuarenta.ElmLod,19.760000228881836,0
