relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,disconnector(6),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\disconnector(6).ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmTr2,WCEMEE_WCEMEK-T2,138/13.8 kV Trafo 2 CEMEX 40 MVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\138/13.8 kV Trafo 2 CEMEX 40 MVA.ElmTr2,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.L1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.L1.2.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,CBS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\CBS.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.L2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.L2.2.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.L3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.L3.2.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.L4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.L4.2.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.R1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.R1.2.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.R2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.R2.2.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.R3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.R3.2.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.R4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.R4.2.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.L1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.L1.1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.L2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.L2.1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.L3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.L3.1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.L4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.L4.1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.R1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.R1.1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.R2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.R2.1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.R3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.R3.1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,IS.R4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\IS.R4.1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,WCEMEE_WCEMEK-T1-Q2,WCEMEE_WCEMEK-T1-Q2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\WCEMEE_WCEMEK-T1-Q2.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,ZCEMEE-D1-Q1,ZCEMEE-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\ZCEMEE-D1-Q1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,CB.L3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\CB.L3.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,CB.L4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\CB.L4.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,G3EBERSA-Q1,G3EBERSA-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\G3EBERSA-Q1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,ZCEMBK-D1-Q1,ZCEMBK-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\ZCEMBK-D1-Q1.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,CB.R3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\CB.R3.ElmCoup,,0
ZCEMEE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm\WBCEMEE(2).StaCubic\ZCEMEE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmCoup,,CB.R4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\CB.R4.ElmCoup,,0
CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX.ElmRelay,,UNR 1 F<,59.29999923706055,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX.ElmRelay,,UNR 2 F<,59.20000076293945,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX.ElmRelay,,UNR 3 F<,59.099998474121094,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX.ElmRelay,,UNR 4 F<,59.0,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX.ElmRelay,,UNR 5 F<,58.900001525878906,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX.ElmRelay,,UNR 6 F<,58.79999923706055,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 0 F<,58.70000076293945,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 0 Start-dF/dt,59.29999923706055,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 0 dF/dt,59.099998474121094,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 1 F<,58.79999923706055,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 1 dF/dt,58.79999923706055,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 2 F<,58.70000076293945,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 2 Start-dF/dt,59.29999923706055,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 2 dF/dt,0.0,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 3 F<,59.099998474121094,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 3 dF/dt,0.0,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 4 F<,59.0,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 4 Start-dF/dt,59.0,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 4 dF/dt,0.0,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 5 F<,58.900001525878906,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 5 dF/dt,0.0,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 6 F<,58.79999923706055,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
CEMEX dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEK.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\CEMEX dF/dt.ElmRelay,,UNR 6 dF/dt,0.0,0,ElmLod,ZCEMEE-D1,Demanda CEMEX,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\Demanda CEMEX.ElmLod,31.969999313354492,0
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D1,41.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D2,41.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D3,41.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D4,41.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D5,41.0,0,ElmLod,WCLUIE-D3,138 kV La Luisa D3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D3.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D1,41.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D2,41.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D3,41.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D4,41.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D5,41.0,0,ElmLod,WCLUIE-D4,138 kV La Luisa D4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Luisa D4.ElmLod,0.0,1
SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 1 F<,59.29999923706055,1,ElmLod,ZSPMAF-D1,Demanda SPM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\Demanda SPM.ElmLod,37.36000061035156,0
SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZSPMAF-D1,Demanda SPM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\Demanda SPM.ElmLod,37.36000061035156,0
SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZSPMAF-D1,Demanda SPM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\Demanda SPM.ElmLod,37.36000061035156,0
SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 4 F<,59.0,1,ElmLod,ZSPMAF-D1,Demanda SPM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\Demanda SPM.ElmLod,37.36000061035156,0
SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZSPMAF-D1,Demanda SPM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\Demanda SPM.ElmLod,37.36000061035156,0
SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZSPMAF-D1,Demanda SPM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\Demanda SPM.ElmLod,37.36000061035156,0
HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 1 F<,59.29999923706055,1,ElmLod,ZHIGUE-D1,Demanda 1 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 1 Higüey 138 kV.ElmLod,12.130000114440918,0
HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZHIGUE-D1,Demanda 1 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 1 Higüey 138 kV.ElmLod,12.130000114440918,0
HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZHIGUE-D1,Demanda 1 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 1 Higüey 138 kV.ElmLod,12.130000114440918,0
HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZHIGUE-D1,Demanda 1 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 1 Higüey 138 kV.ElmLod,12.130000114440918,0
HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZHIGUE-D1,Demanda 1 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 1 Higüey 138 kV.ElmLod,12.130000114440918,0
HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZHIGUE-D1,Demanda 1 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 1 Higüey 138 kV.ElmLod,12.130000114440918,0
ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0,ElmLod,ZHIGUE-D3,Demanda 3 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 3 Higüey 138 kV.ElmLod,5.480000019073486,0
ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0,ElmLod,ZHIGUE-D3,Demanda 3 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 3 Higüey 138 kV.ElmLod,5.480000019073486,0
ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0,ElmLod,ZHIGUE-D3,Demanda 3 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 3 Higüey 138 kV.ElmLod,5.480000019073486,0
ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmLod,ZHIGUE-D3,Demanda 3 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 3 Higüey 138 kV.ElmLod,5.480000019073486,0
ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0,ElmLod,ZHIGUE-D3,Demanda 3 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 3 Higüey 138 kV.ElmLod,5.480000019073486,0
ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0,ElmLod,ZHIGUE-D3,Demanda 3 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 3 Higüey 138 kV.ElmLod,5.480000019073486,0
ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0,ElmLod,ZHIGUE-D3,Demanda 3 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 3 Higüey 138 kV.ElmLod,5.480000019073486,0
ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0,ElmLod,ZHIGUE-D3,Demanda 3 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 3 Higüey 138 kV.ElmLod,5.480000019073486,0
ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0,ElmLod,ZHIGUE-D3,Demanda 3 Higüey 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda 3 Higüey 138 kV.ElmLod,5.480000019073486,0
JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZJDOLE-D1,Demanda Juan Dolio,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda Juan Dolio.ElmLod,8.75,0
JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZJDOLE-D1,Demanda Juan Dolio,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda Juan Dolio.ElmLod,8.75,0
JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZJDOLE-D1,Demanda Juan Dolio,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda Juan Dolio.ElmLod,8.75,0
JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 4 F<,59.0,1,ElmLod,ZJDOLE-D1,Demanda Juan Dolio,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda Juan Dolio.ElmLod,8.75,0
JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZJDOLE-D1,Demanda Juan Dolio,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda Juan Dolio.ElmLod,8.75,0
JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZJDOLE-D1,Demanda Juan Dolio,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Demanda Juan Dolio.ElmLod,8.75,0
ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 1 F<,59.29999923706055,1,ElmLod,ZZSA1E-D1,Demanda 1 ZF Santiago,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\Demanda 1 ZF Santiago.ElmLod,31.139999389648438,0
ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 2 F<,59.20000076293945,1,ElmLod,ZZSA1E-D1,Demanda 1 ZF Santiago,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\Demanda 1 ZF Santiago.ElmLod,31.139999389648438,0
ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZZSA1E-D1,Demanda 1 ZF Santiago,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\Demanda 1 ZF Santiago.ElmLod,31.139999389648438,0
ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZZSA1E-D1,Demanda 1 ZF Santiago,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\Demanda 1 ZF Santiago.ElmLod,31.139999389648438,0
ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZZSA1E-D1,Demanda 1 ZF Santiago,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\Demanda 1 ZF Santiago.ElmLod,31.139999389648438,0
ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 6 F<,58.79999923706055,1,ElmLod,ZZSA1E-D1,Demanda 1 ZF Santiago,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\Demanda 1 ZF Santiago.ElmLod,31.139999389648438,0
CE MONCION <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\13.8 kV Zona Monción.ElmTerm\Cub_2.StaCubic\CE MONCION <f.ElmRelay,,F<,58.900001525878906,0,ElmSym,G3CEMON2,Contra Embalse Monción 2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\Contra Embalse Monción 2.ElmSym,0.75,0
CE MONCION <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\13.8 kV Zona Monción.ElmTerm\Cub_2.StaCubic\CE MONCION <f.ElmRelay,,F<,58.900001525878906,0,ElmSym,G3CEMON1,Contra Embalse Monción 1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\Contra Embalse Monción 1.ElmSym,0.75,0
CE MONCION <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\13.8 kV Zona Monción.ElmTerm\Cub_2.StaCubic\CE MONCION <f.ElmRelay,,F<,58.900001525878906,0,ElmLod,ZCEMOK-D1,SSAA Contra Embalse Monción,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\SSAA Contra Embalse Monción.ElmLod,0.029999999329447746,0
CE MONCION >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\13.8 kV Zona Monción.ElmTerm\Cub_2.StaCubic\CE MONCION >f.ElmRelay,,F>,61.099998474121094,0,ElmSym,G3CEMON2,Contra Embalse Monción 2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\Contra Embalse Monción 2.ElmSym,0.75,0
