relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
PUERTO PLATA 2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmCoup,,IS2.2(4),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\IS2.2(4).ElmCoup,,0
NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 1 F<,59.29999923706055,0,ElmLod,ZNIBAE-D1,Demanda 1 Nibaje,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 Nibaje.ElmLod,27.350000381469727,0
NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 2 F<,59.20000076293945,0,ElmLod,ZNIBAE-D1,Demanda 1 Nibaje,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 Nibaje.ElmLod,27.350000381469727,0
NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZNIBAE-D1,Demanda 1 Nibaje,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 Nibaje.ElmLod,27.350000381469727,0
NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZNIBAE-D1,Demanda 1 Nibaje,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 Nibaje.ElmLod,27.350000381469727,0
NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZNIBAE-D1,Demanda 1 Nibaje,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 Nibaje.ElmLod,27.350000381469727,0
NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZNIBAE-D1,Demanda 1 Nibaje,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 Nibaje.ElmLod,27.350000381469727,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmLod,ZFALCK-D1,Demanda FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\Demanda FALCONDO.ElmLod,0.0,1
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmLod,ZPFALK-D1,Demanda de Procesos FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\Demanda de Procesos FALCONDO.ElmLod,0.0,1
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmShnt,ZFALCK-C2,34.5 kV Capacitor 2 FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\34.5 kV Capacitor 2 FALCONDO.ElmShnt,,1
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmShnt,ZFALCK-C1,34.5 kV Capacitor 1 FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\34.5 kV Capacitor 1 FALCONDO.ElmShnt,,1
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,disconnector(3),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\disconnector(3).ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,ZFALCF_ZBON2F-L1-Q1,ZFALCF_ZBON2F-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\ZFALCF_ZBON2F-L1-Q1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,disconnector(2),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\disconnector(2).ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,disconnector,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\disconnector.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,disconnector(4),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\disconnector(4).ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,WFALCF_WFALCK-T1-Q2,WFALCF_WFALCK-T1-Q2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF_WFALCK-T1-Q2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,disconnector(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\disconnector(1).ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmTr2,WFALCF_WFALCK-T1,69/34.5 kV Transformador FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\69/34.5 kV Transformador FALCONDO.ElmTr2,,1
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,disconnector(5),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\disconnector(5).ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,1_WFALCK-T1-Q2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\1_WFALCK-T1-Q2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L1.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L2.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L3.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L4.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CBS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CBS.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R1.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R2.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R3.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R4.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,Breaker/Switch,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\Breaker/Switch.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L1.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L2.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L3.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L4.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R1.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R2.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R3.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R4.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,WFALCK_WGFA1K-T1-Q1,WFALCK_WGFA1K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\WFALCK_WGFA1K-T1-Q1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CB.L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.L2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CB.L3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.L3.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CB.L4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.L4.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,WFALCF_WFALCK-T1-Q3,WFALCF_WFALCK-T1-Q3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\WFALCF_WFALCK-T1-Q3.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,WFALCK_WGFA2K-T1-Q1,WFALCK_WGFA2K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\WFALCK_WGFA2K-T1-Q1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CB.R3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.R3.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CB.R4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.R4.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L1.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L2.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L3.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L4.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CBS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\CBS.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R1.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R2.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R3.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R4.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R5.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R5.2.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L1.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L2.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L3.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.L4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L4.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R1.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R2.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R3.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R4.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,WFALCK_WGFA3K-T1-Q1,WFALCK_WGFA3K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\WFALCK_WGFA3K-T1-Q1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,WFALCK_WPFALK-T1-Q1,WFALCK_WPFALK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\WFALCK_WPFALK-T1-Q1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CB.L3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\CB.L3.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CB.L4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\CB.L4.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,WFALCE_WFALCK-T1-Q3,WFALCE_WFALCK-T1-Q3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\WFALCE_WFALCK-T1-Q3.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,ZFALCK-C2-Q1,ZFALCK-C2-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\ZFALCK-C2-Q1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,ZFALCK-C1-Q1,ZFALCK-C1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\ZFALCK-C1-Q1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,CB.R4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\CB.R4.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,IS.R5.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R5.1.ElmCoup,,0
FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0,ElmCoup,,WFALCE_WFALCK-T1-Q3(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\WFALCE_WFALCK-T1-Q3(1).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmLod,ZFALCK-D1,Demanda FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\Demanda FALCONDO.ElmLod,0.0,1
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmLod,ZPFALK-D1,Demanda de Procesos FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\Demanda de Procesos FALCONDO.ElmLod,0.0,1
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmShnt,ZFALCK-C2,34.5 kV Capacitor 2 FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\34.5 kV Capacitor 2 FALCONDO.ElmShnt,,1
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmShnt,ZFALCK-C1,34.5 kV Capacitor 1 FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\34.5 kV Capacitor 1 FALCONDO.ElmShnt,,1
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(3),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(3).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,WFALCE_WFALCK-T1-Q1,WFALCE_WFALCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE_WFALCK-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmTr2,WFALCE_WFALCK-T1,138/34.5 kV Transformador FALCONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\138/34.5 kV Transformador FALCONDO.ElmTr2,,1
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(2),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(2).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(5),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(5).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(7),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(7).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(9),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(9).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(11),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(11).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(4),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(4).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,ZFALCE_ZBON2E-L1-Q1(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\ZFALCE_ZBON2E-L1-Q1(1).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(6),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(6).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,2_WFALCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2_WFALCK-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(8),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(8).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,3_WFALCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\3_WFALCK-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(10),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(10).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,4_WFALCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\4_WFALCK-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L1.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L2.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L3.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L4.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CBS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CBS.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R1.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R2.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R3.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R4.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,Breaker/Switch,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\Breaker/Switch.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L1.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L2.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L3.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.L4.1.ElmCoup,,0
