relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R1.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R2.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R3.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\IS.R4.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,WFALCK_WGFA1K-T1-Q1,WFALCK_WGFA1K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\WFALCK_WGFA1K-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CB.L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.L2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CB.L3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.L3.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CB.L4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.L4.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,WFALCF_WFALCK-T1-Q3,WFALCF_WFALCK-T1-Q3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\WFALCF_WFALCK-T1-Q3.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,WFALCK_WGFA2K-T1-Q1,WFALCK_WGFA2K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\WFALCK_WGFA2K-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CB.R3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.R3.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CB.R4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK.ElmSubstat\CB.R4.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L1.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L2.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L3.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L4.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CBS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\CBS.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R1.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R2.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R3.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R4.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R5.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R5.2.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L1.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L2.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L3.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.L4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.L4.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R1.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R2.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R3.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R4.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,WFALCK_WGFA3K-T1-Q1,WFALCK_WGFA3K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\WFALCK_WGFA3K-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,WFALCK_WPFALK-T1-Q1,WFALCK_WPFALK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\WFALCK_WPFALK-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CB.L3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\CB.L3.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CB.L4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\CB.L4.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,WFALCE_WFALCK-T1-Q3,WFALCE_WFALCK-T1-Q3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\WFALCE_WFALCK-T1-Q3.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,ZFALCK-C2-Q1,ZFALCK-C2-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\ZFALCK-C2-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,ZFALCK-C1-Q1,ZFALCK-C1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\ZFALCK-C1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,CB.R4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\CB.R4.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,IS.R5.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\IS.R5.1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,WFALCE_WFALCK-T1-Q3(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCK_B.ElmSubstat\WFALCE_WFALCK-T1-Q3(1).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(3),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(3).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,WFALCE_WFALCK-T1-Q1,WFALCE_WFALCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE_WFALCK-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(2),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(2).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(5),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(5).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(7),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(7).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(9),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(9).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(11),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(11).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(4),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(4).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,ZFALCE_ZBON2E-L1-Q1(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\ZFALCE_ZBON2E-L1-Q1(1).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(6),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(6).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,2_WFALCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2_WFALCK-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(8),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(8).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,3_WFALCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\3_WFALCK-T1-Q1.ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,disconnector(10),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\disconnector(10).ElmCoup,,0
FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0,ElmCoup,,4_WFALCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\4_WFALCK-T1-Q1.ElmCoup,,0
DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 1 F<,59.29999923706055,0,ElmLod,ZDAJAE-D1,Demanda Dajabón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Dajabón.ElmLod,12.579999923706055,0
DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 2 F<,59.20000076293945,0,ElmLod,ZDAJAE-D1,Demanda Dajabón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Dajabón.ElmLod,12.579999923706055,0
DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 3 F<,59.099998474121094,1,ElmLod,ZDAJAE-D1,Demanda Dajabón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Dajabón.ElmLod,12.579999923706055,0
DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZDAJAE-D1,Demanda Dajabón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Dajabón.ElmLod,12.579999923706055,0
DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZDAJAE-D1,Demanda Dajabón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Dajabón.ElmLod,12.579999923706055,0
DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZDAJAE-D1,Demanda Dajabón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Dajabón.ElmLod,12.579999923706055,0
VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 1 F<,59.29999923706055,0,ElmLod,ZVMAOE-D1,Demanda Valverde Mao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Valverde Mao.ElmLod,22.420000076293945,0
VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 2 F<,59.20000076293945,0,ElmLod,ZVMAOE-D1,Demanda Valverde Mao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Valverde Mao.ElmLod,22.420000076293945,0
VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZVMAOE-D1,Demanda Valverde Mao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Valverde Mao.ElmLod,22.420000076293945,0
VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZVMAOE-D1,Demanda Valverde Mao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Valverde Mao.ElmLod,22.420000076293945,0
VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 5 F<,58.900001525878906,1,ElmLod,ZVMAOE-D1,Demanda Valverde Mao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Valverde Mao.ElmLod,22.420000076293945,0
VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZVMAOE-D1,Demanda Valverde Mao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Valverde Mao.ElmLod,22.420000076293945,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 0 F<,58.900001525878906,1,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 0 dF/dt,59.099998474121094,1,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 1 F<,58.79999923706055,1,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 1 Start-dF/dt,59.29999923706055,1,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 1 dF/dt,58.79999923706055,1,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 2 F<,58.70000076293945,1,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 2 Start-dF/dt,59.29999923706055,1,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 2 dF/dt,0.0,1,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 3 dF/dt,0.0,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 4 Start-dF/dt,59.0,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 4 dF/dt,0.0,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 5 dF/dt,0.0,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 6 dF/dt,0.0,0,ElmLod,ZLGALE-D1,Demanda 1 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 1 La Gallera.ElmLod,26.350000381469727,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 0 F<,58.79999923706055,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 0 Start-dF/dt,59.29999923706055,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 0 dF/dt,59.099998474121094,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 1 F<,58.70000076293945,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 1 dF/dt,58.79999923706055,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 2 F<,58.79999923706055,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 2 dF/dt,0.0,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 3 F<,58.70000076293945,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 3 dF/dt,0.0,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 4 Start-dF/dt,59.0,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 4 dF/dt,0.0,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 5 dF/dt,0.0,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 6 dF/dt,0.0,0,ElmLod,ZLGALE-D2,Demanda 2 La Gallera,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda 2 La Gallera.ElmLod,33.349998474121094,0
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmLod,ZSFEVK-D1,SSAA San Felipe Vapor,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\SSAA San Felipe Vapor.ElmLod,0.0,1
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmSym,G3SFV,San Felipe Vapor,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\San Felipe Vapor.ElmSym,1.000000013351432e-10,1
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmLod,ZSFEGK-D1,SSAA San Felipe TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\SSAA San Felipe TG.ElmLod,0.0,1
