relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmSym,G3SFELIG,San Felipe TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\San Felipe TG.ElmSym,1.000000013351432e-10,1
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmCoup,,disconnector(10),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(10).ElmCoup,,0
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmTr3,WSFELE_WSFEGK-T1,138/13.8 kV Transformador San Felipe,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138/13.8 kV Transformador San Felipe.ElmTr3,,1
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmCoup,,disconnector(6),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(6).ElmCoup,,0
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmCoup,ZSFEGK-D1-Q1,ZSFEGK-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\ZSFEGK-D1-Q1.ElmCoup,,0
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmCoup,,disconnector(7),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(7).ElmCoup,,0
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmCoup,G3SFELIG-Q1,G3SFELIG-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\G3SFELIG-Q1.ElmCoup,,0
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmCoup,,disconnector(9),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(9).ElmCoup,,0
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmCoup,WSFELE_WSFEGK-T1-Q2,WSFELE_WSFEGK-T1-Q2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\WSFELE_WSFEGK-T1-Q2.ElmCoup,,0
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\IS1.2.ElmCoup,,0
SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\IS3.2.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmLod,ZSFEVK-D1,SSAA San Felipe Vapor,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\SSAA San Felipe Vapor.ElmLod,0.0,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmSym,G3SFV,San Felipe Vapor,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\San Felipe Vapor.ElmSym,1.000000013351432e-10,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmLod,ZSFEGK-D1,SSAA San Felipe TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\SSAA San Felipe TG.ElmLod,0.0,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmSym,G3SFELIG,San Felipe TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\San Felipe TG.ElmSym,1.000000013351432e-10,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmCoup,,disconnector(10),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(10).ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmTr3,WSFELE_WSFEGK-T1,138/13.8 kV Transformador San Felipe,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138/13.8 kV Transformador San Felipe.ElmTr3,,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmCoup,,disconnector(6),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(6).ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmCoup,ZSFEGK-D1-Q1,ZSFEGK-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\ZSFEGK-D1-Q1.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmCoup,,disconnector(7),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(7).ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmCoup,G3SFELIG-Q1,G3SFELIG-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\G3SFELIG-Q1.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmCoup,,disconnector(9),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(9).ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmCoup,WSFELE_WSFEGK-T1-Q2,WSFELE_WSFEGK-T1-Q2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\WSFELE_WSFEGK-T1-Q2.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\IS1.2.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\IS3.2.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmLod,ZSFEVK-D1,SSAA San Felipe Vapor,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\SSAA San Felipe Vapor.ElmLod,0.0,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmSym,G3SFV,San Felipe Vapor,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\San Felipe Vapor.ElmSym,1.000000013351432e-10,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmLod,ZSFEGK-D1,SSAA San Felipe TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\SSAA San Felipe TG.ElmLod,0.0,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmSym,G3SFELIG,San Felipe TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\San Felipe TG.ElmSym,1.000000013351432e-10,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,disconnector(10),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(10).ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmTr3,WSFELE_WSFEGK-T1,138/13.8 kV Transformador San Felipe,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138/13.8 kV Transformador San Felipe.ElmTr3,,1
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,disconnector(6),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(6).ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmCoup,ZSFEGK-D1-Q1,ZSFEGK-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\ZSFEGK-D1-Q1.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,disconnector(7),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(7).ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmCoup,G3SFELIG-Q1,G3SFELIG-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\G3SFELIG-Q1.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,disconnector(9),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\disconnector(9).ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmCoup,WSFELE_WSFEGK-T1-Q2,WSFELE_WSFEGK-T1-Q2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\WSFELE_WSFEGK-T1-Q2.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\IS1.2.ElmCoup,,0
SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\IS3.2.ElmCoup,,0
MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 1 F<,59.29999923706055,0,ElmLod,ZMOCAE-D1,Demanda Moca,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Moca.ElmLod,25.780000686645508,0
MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 2 F<,59.20000076293945,1,ElmLod,ZMOCAE-D1,Demanda Moca,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Moca.ElmLod,25.780000686645508,0
MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZMOCAE-D1,Demanda Moca,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Moca.ElmLod,25.780000686645508,0
MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZMOCAE-D1,Demanda Moca,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Moca.ElmLod,25.780000686645508,0
MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZMOCAE-D1,Demanda Moca,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Moca.ElmLod,25.780000686645508,0
MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZMOCAE-D1,Demanda Moca,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Moca.ElmLod,25.780000686645508,0
SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 1 F<,59.29999923706055,1,ElmLod,ZSJUAF-D1,Demanda San Juan,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda San Juan.ElmLod,21.469999313354492,0
SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 2 F<,59.20000076293945,1,ElmLod,ZSJUAF-D1,Demanda San Juan,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda San Juan.ElmLod,21.469999313354492,0
SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZSJUAF-D1,Demanda San Juan,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda San Juan.ElmLod,21.469999313354492,0
SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZSJUAF-D1,Demanda San Juan,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda San Juan.ElmLod,21.469999313354492,0
SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZSJUAF-D1,Demanda San Juan,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda San Juan.ElmLod,21.469999313354492,0
SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZSJUAF-D1,Demanda San Juan,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda San Juan.ElmLod,21.469999313354492,0
SABANETA >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA >f.ElmRelay,,F>,62.5,0,ElmLod,ZSABAK-D1,SSAA Sabaneta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\SSAA Sabaneta.ElmLod,0.0,1
SABANETA >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA >f.ElmRelay,,F>,62.5,0,ElmLod,ZSABAK-D2,Demanda Sabaneta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\Demanda Sabaneta.ElmLod,1.690000057220459,0
SABANETA >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA >f.ElmRelay,,F>,62.5,0,ElmSym,G3SABANE,Sabaneta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\Sabaneta.ElmSym,1.000000013351432e-10,1
SABANETA >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA >f.ElmRelay,,dFdt,0.0,0,ElmLod,ZSABAK-D1,SSAA Sabaneta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\SSAA Sabaneta.ElmLod,0.0,1
SABANETA >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA >f.ElmRelay,,dFdt,0.0,0,ElmLod,ZSABAK-D2,Demanda Sabaneta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\Demanda Sabaneta.ElmLod,1.690000057220459,0
SABANETA >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA >f.ElmRelay,,dFdt,0.0,0,ElmSym,G3SABANE,Sabaneta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\Sabaneta.ElmSym,1.000000013351432e-10,1
SABANETA <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA <f.ElmRelay,,F<,58.5,0,ElmLod,ZSABAK-D1,SSAA Sabaneta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\SSAA Sabaneta.ElmLod,0.0,1
SABANETA <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA <f.ElmRelay,,F<,58.5,0,ElmLod,ZSABAK-D2,Demanda Sabaneta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\Demanda Sabaneta.ElmLod,1.690000057220459,0
SABANETA <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA <f.ElmRelay,,F<,58.5,0,ElmSym,G3SABANE,Sabaneta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\Sabaneta.ElmSym,1.000000013351432e-10,1
MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 1 F<,59.29999923706055,0,ElmLod,ZMVIEF-D1,Demanda 1 Madre Vieja,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda 1 Madre Vieja.ElmLod,35.540000915527344,0
MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZMVIEF-D1,Demanda 1 Madre Vieja,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda 1 Madre Vieja.ElmLod,35.540000915527344,0
MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZMVIEF-D1,Demanda 1 Madre Vieja,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda 1 Madre Vieja.ElmLod,35.540000915527344,0
MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 4 F<,59.0,1,ElmLod,ZMVIEF-D1,Demanda 1 Madre Vieja,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda 1 Madre Vieja.ElmLod,35.540000915527344,0
MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZMVIEF-D1,Demanda 1 Madre Vieja,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda 1 Madre Vieja.ElmLod,35.540000915527344,0
MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZMVIEF-D1,Demanda 1 Madre Vieja,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda 1 Madre Vieja.ElmLod,35.540000915527344,0
BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 1 F<,59.29999923706055,1,ElmLod,ZBARAF-D1,Demanda Barahona Pueblo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Barahona Pueblo.ElmLod,27.209999084472656,0
BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZBARAF-D1,Demanda Barahona Pueblo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Barahona Pueblo.ElmLod,27.209999084472656,0
BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 3 F<,59.099998474121094,1,ElmLod,ZBARAF-D1,Demanda Barahona Pueblo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Barahona Pueblo.ElmLod,27.209999084472656,0
BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZBARAF-D1,Demanda Barahona Pueblo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Barahona Pueblo.ElmLod,27.209999084472656,0
BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZBARAF-D1,Demanda Barahona Pueblo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Barahona Pueblo.ElmLod,27.209999084472656,0
BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZBARAF-D1,Demanda Barahona Pueblo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Barahona Pueblo.ElmLod,27.209999084472656,0
HAINA TG >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HAINA TG >f.ElmRelay,,F>,61.79999923706055,0,ElmLod,ZHAIGK-D1,SSAA Haina TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\SSAA Haina TG.ElmLod,0.0,1
HAINA TG >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HAINA TG >f.ElmRelay,,F>,61.79999923706055,0,ElmSym,G3HTG,Haina TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\Haina TG.ElmSym,1.000000013351432e-10,1
HAINA TG >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HAINA TG >f.ElmRelay,,dFdt,0.0,0,ElmLod,ZHAIGK-D1,SSAA Haina TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\SSAA Haina TG.ElmLod,0.0,1
HAINA TG >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HAINA TG >f.ElmRelay,,dFdt,0.0,0,ElmSym,G3HTG,Haina TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\Haina TG.ElmSym,1.000000013351432e-10,1
HAINA TG <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HAINA TG <f.ElmRelay,,F<,58.20000076293945,0,ElmLod,ZHAIGK-D1,SSAA Haina TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\SSAA Haina TG.ElmLod,0.0,1
HAINA TG <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HAINA TG <f.ElmRelay,,F<,58.20000076293945,0,ElmSym,G3HTG,Haina TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\Haina TG.ElmSym,1.000000013351432e-10,1
Lin. Haina-Refineria,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\Lin. Haina-Refineria.ElmRelay,,F<,58.900001525878906,0,ElmLod,ZOJIVF-D1,Demanda Ojiva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Ojiva.ElmLod,1.4199999570846558,0
Lin. Haina-Refineria,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\Lin. Haina-Refineria.ElmRelay,,F<,58.900001525878906,0,ElmLod,ZGBOJF-D1,Demanda Granitos Bojos,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Granitos Bojos.ElmLod,38.150001525878906,0
Lin. Haina-Refineria,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\Lin. Haina-Refineria.ElmRelay,,F<,58.900001525878906,0,ElmLne,ZHAINF_ZXGBOF-L1_a,69 kV Haina – REFIDOMSA_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_b.ElmLne,,0
Lin. Haina-Refineria,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\Lin. Haina-Refineria.ElmRelay,,F<,58.900001525878906,0,ElmLne,ZGBOJF_ZXGBOF-L1,69 kV Derivación Granitos Bojos,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Granitos Bojos.ElmLne,,0
Lin. Haina-Refineria,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\Lin. Haina-Refineria.ElmRelay,,F<,58.900001525878906,0,ElmLne,ZOJIVF_ZXOJIF-L1,69 kV Derivación Ojiva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Ojiva.ElmLne,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmLod,ZBARAF-D1,Demanda Barahona Pueblo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Barahona Pueblo.ElmLod,27.209999084472656,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmSym,G3BCARBO,Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\Barahona Carbón.ElmSym,50.0,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmLod,ZBARCK-D1,SSAA Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\SSAA Barahona Carbón.ElmLod,3.799999952316284,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS1.1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS2.1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmLne,ZBARAF_ZBCARF-L1,69 kV Barahona – Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Barahona Carbón.ElmLne,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\CB4.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS4.2.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS4.1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,ZBARAF_ZXIBAF-L1-Q1,ZBARAF_ZXIBAF-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\ZBARAF_ZXIBAF-L1-Q1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS2.2.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS3.2.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS0.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS0.1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,ZBARAF-D1-Q1,ZBARAF-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\ZBARAF-D1-Q1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS1.2.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmTr2,WBCARE_WBARCK-T1,138/13.8 kV Transformado Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\138/13.8 kV Transformado Barahona Carbón.ElmTr2,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS0.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS0.1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS1.2.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS2.2.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS3.2.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS4.2.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS1.1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS2.1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS3.1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmTr2,WBCARE_WBCARF-T1,138/69 kV Transformador Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\138/69 kV Transformador Barahona Carbón.ElmTr2,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS4.1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,ZBCARE_ZCC21E-L2-Q1,ZBCARE_ZCC21E-L2-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\ZBCARE_ZCC21E-L2-Q1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,ZBCARE_ZCC21E-L1-Q1,ZBCARE_ZCC21E-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\ZBCARE_ZCC21E-L1-Q1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,WBCARE_WBCARF-T1-Q1,WBCARE_WBCARF-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\WBCARE_WBCARF-T1-Q1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmCoup,WBCARE_WBARCK-T1-Q1,WBCARE_WBARCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\WBCARE_WBARCK-T1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmLod,ZBARAF-D1,Demanda Barahona Pueblo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Barahona Pueblo.ElmLod,27.209999084472656,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmSym,G3BCARBO,Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\Barahona Carbón.ElmSym,50.0,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmLod,ZBARCK-D1,SSAA Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\SSAA Barahona Carbón.ElmLod,3.799999952316284,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS1.1.ElmCoup,,0
