relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS2.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmLne,ZBARAF_ZBCARF-L1,69 kV Barahona – Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Barahona Carbón.ElmLne,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\CB4.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS4.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS4.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,ZBARAF_ZXIBAF-L1-Q1,ZBARAF_ZXIBAF-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\ZBARAF_ZXIBAF-L1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS2.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS3.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS0.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS0.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,ZBARAF-D1-Q1,ZBARAF-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\ZBARAF-D1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS1.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmTr2,WBCARE_WBARCK-T1,138/13.8 kV Transformado Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\138/13.8 kV Transformado Barahona Carbón.ElmTr2,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS0.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS0.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS1.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS2.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS3.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS4.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS1.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS2.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS3.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmTr2,WBCARE_WBCARF-T1,138/69 kV Transformador Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\138/69 kV Transformador Barahona Carbón.ElmTr2,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS4.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,ZBCARE_ZCC21E-L2-Q1,ZBCARE_ZCC21E-L2-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\ZBCARE_ZCC21E-L2-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,ZBCARE_ZCC21E-L1-Q1,ZBCARE_ZCC21E-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\ZBCARE_ZCC21E-L1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,WBCARE_WBCARF-T1-Q1,WBCARE_WBCARF-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\WBCARE_WBCARF-T1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmCoup,WBCARE_WBARCK-T1-Q1,WBCARE_WBARCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\WBCARE_WBARCK-T1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmLod,ZBARAF-D1,Demanda Barahona Pueblo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Demanda Barahona Pueblo.ElmLod,27.209999084472656,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmSym,G3BCARBO,Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\Barahona Carbón.ElmSym,50.0,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmLod,ZBARCK-D1,SSAA Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\SSAA Barahona Carbón.ElmLod,3.799999952316284,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS1.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS2.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmLne,ZBARAF_ZBCARF-L1,69 kV Barahona – Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Barahona Carbón.ElmLne,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\CB4.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS4.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS4.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,ZBARAF_ZXIBAF-L1-Q1,ZBARAF_ZXIBAF-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\ZBARAF_ZXIBAF-L1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS2.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS3.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS0.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS0.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,ZBARAF-D1-Q1,ZBARAF-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\ZBARAF-D1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\IS1.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmTr2,WBCARE_WBARCK-T1,138/13.8 kV Transformado Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\138/13.8 kV Transformado Barahona Carbón.ElmTr2,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS0.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS0.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS1.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS2.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS3.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS4.2.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS1.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS2.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS3.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmTr2,WBCARE_WBCARF-T1,138/69 kV Transformador Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\138/69 kV Transformador Barahona Carbón.ElmTr2,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\IS4.1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,ZBCARE_ZCC21E-L2-Q1,ZBCARE_ZCC21E-L2-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\ZBCARE_ZCC21E-L2-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,ZBCARE_ZCC21E-L1-Q1,ZBCARE_ZCC21E-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\ZBCARE_ZCC21E-L1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,WBCARE_WBCARF-T1-Q1,WBCARE_WBCARF-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\WBCARE_WBCARF-T1-Q1.ElmCoup,,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmCoup,WBCARE_WBARCK-T1-Q1,WBCARE_WBARCK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\WBCARE_WBARCK-T1-Q1.ElmCoup,,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmSym,G3BCARBO,Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\Barahona Carbón.ElmSym,50.0,0
BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0,ElmLod,ZBARCK-D1,SSAA Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\SSAA Barahona Carbón.ElmLod,3.799999952316284,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmSym,G3BCARBO,Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\Barahona Carbón.ElmSym,50.0,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0,ElmLod,ZBARCK-D1,SSAA Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\SSAA Barahona Carbón.ElmLod,3.799999952316284,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmSym,G3BCARBO,Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\Barahona Carbón.ElmSym,50.0,0
BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0,ElmLod,ZBARCK-D1,SSAA Barahona Carbón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\SSAA Barahona Carbón.ElmLod,3.799999952316284,0
DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 1 F<,59.29999923706055,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 2 F<,59.20000076293945,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 3 F<,59.099998474121094,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 4 F<,59.0,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 5 F<,58.900001525878906,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 6 F<,58.79999923706055,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 0 F<,58.70000076293945,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 0 Start-dF/dt,59.29999923706055,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 0 dF/dt,59.099998474121094,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 1 F<,58.79999923706055,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 1 dF/dt,58.79999923706055,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 2 F<,58.70000076293945,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 2 Start-dF/dt,59.29999923706055,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 2 dF/dt,0.0,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 3 F<,59.099998474121094,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 3 dF/dt,0.0,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 4 F<,59.0,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 4 Start-dF/dt,59.0,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 4 dF/dt,0.0,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 5 F<,58.900001525878906,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 5 dF/dt,0.0,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 6 F<,58.79999923706055,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 6 dF/dt,0.0,0,ElmLod,ZPAQ1K-D1,Demanda Domicem,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Demanda Domicem.ElmLod,23.079999923706055,0
ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 1 F<,59.29999923706055,0,ElmLod,ZAHONF-D1,Demanda 1 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 1 Arroyo Hondo.ElmLod,0.0,1
ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 2 F<,59.20000076293945,1,ElmLod,ZAHONF-D1,Demanda 1 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 1 Arroyo Hondo.ElmLod,0.0,1
ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZAHONF-D1,Demanda 1 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 1 Arroyo Hondo.ElmLod,0.0,1
ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZAHONF-D1,Demanda 1 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 1 Arroyo Hondo.ElmLod,0.0,1
ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZAHONF-D1,Demanda 1 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 1 Arroyo Hondo.ElmLod,0.0,1
ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZAHONF-D1,Demanda 1 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 1 Arroyo Hondo.ElmLod,0.0,1
ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 1 F<,59.29999923706055,0,ElmLod,ZAHOBF-D1,Demanda 2 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 2 Arroyo Hondo.ElmLod,21.969999313354492,0
ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 2 F<,59.20000076293945,1,ElmLod,ZAHOBF-D1,Demanda 2 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 2 Arroyo Hondo.ElmLod,21.969999313354492,0
ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 3 F<,59.099998474121094,1,ElmLod,ZAHOBF-D1,Demanda 2 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 2 Arroyo Hondo.ElmLod,21.969999313354492,0
ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZAHOBF-D1,Demanda 2 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 2 Arroyo Hondo.ElmLod,21.969999313354492,0
ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZAHOBF-D1,Demanda 2 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 2 Arroyo Hondo.ElmLod,21.969999313354492,0
ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZAHOBF-D1,Demanda 2 Arroyo Hondo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\Demanda 2 Arroyo Hondo.ElmLod,21.969999313354492,0
HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 1 F<,59.29999923706055,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 3 F<,59.099998474121094,1,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 0 F<,58.900001525878906,1,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,1,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
