relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 1 F<,58.900001525878906,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,0,ElmLod,ZHNVAF-D1,Demanda Herrera Nueva,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\Demanda Herrera Nueva.ElmLod,17.31999969482422,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZSPERF-D1,Demanda Sabana Perdida,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda Sabana Perdida.ElmLod,28.420000076293945,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZDJAOF-D2,Demanda 2 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 2 Dajao.ElmLod,0.0,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZDJAOF-D1,Demanda 1 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 1 Dajao.ElmLod,20.3799991607666,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLne,ZDJAOF_ZSPERF-L1_a,69 kV Dajao – Sabana Perdida_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_b.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLne,ZXDJAF_ZXTDAF-L1,Derivación Terminal 69 kV Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZSPERF-D1,Demanda Sabana Perdida,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda Sabana Perdida.ElmLod,28.420000076293945,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZDJAOF-D2,Demanda 2 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 2 Dajao.ElmLod,0.0,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZDJAOF-D1,Demanda 1 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 1 Dajao.ElmLod,20.3799991607666,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLne,ZDJAOF_ZSPERF-L1_a,69 kV Dajao – Sabana Perdida_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_b.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLne,ZXDJAF_ZXTDAF-L1,Derivación Terminal 69 kV Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZSPERF-D1,Demanda Sabana Perdida,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda Sabana Perdida.ElmLod,28.420000076293945,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZDJAOF-D2,Demanda 2 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 2 Dajao.ElmLod,0.0,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZDJAOF-D1,Demanda 1 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 1 Dajao.ElmLod,20.3799991607666,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLne,ZDJAOF_ZSPERF-L1_a,69 kV Dajao – Sabana Perdida_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_b.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLne,ZXDJAF_ZXTDAF-L1,Derivación Terminal 69 kV Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 4 F<,59.0,1,ElmLod,ZSPERF-D1,Demanda Sabana Perdida,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda Sabana Perdida.ElmLod,28.420000076293945,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 4 F<,59.0,1,ElmLod,ZDJAOF-D2,Demanda 2 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 2 Dajao.ElmLod,0.0,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 4 F<,59.0,1,ElmLod,ZDJAOF-D1,Demanda 1 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 1 Dajao.ElmLod,20.3799991607666,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 4 F<,59.0,1,ElmLne,ZDJAOF_ZSPERF-L1_a,69 kV Dajao – Sabana Perdida_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_b.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 4 F<,59.0,1,ElmLne,ZXDJAF_ZXTDAF-L1,Derivación Terminal 69 kV Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZSPERF-D1,Demanda Sabana Perdida,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda Sabana Perdida.ElmLod,28.420000076293945,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZDJAOF-D2,Demanda 2 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 2 Dajao.ElmLod,0.0,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZDJAOF-D1,Demanda 1 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 1 Dajao.ElmLod,20.3799991607666,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLne,ZDJAOF_ZSPERF-L1_a,69 kV Dajao – Sabana Perdida_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_b.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLne,ZXDJAF_ZXTDAF-L1,Derivación Terminal 69 kV Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZSPERF-D1,Demanda Sabana Perdida,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda Sabana Perdida.ElmLod,28.420000076293945,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZDJAOF-D2,Demanda 2 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 2 Dajao.ElmLod,0.0,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZDJAOF-D1,Demanda 1 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 1 Dajao.ElmLod,20.3799991607666,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLne,ZDJAOF_ZSPERF-L1_a,69 kV Dajao – Sabana Perdida_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_b.ElmLne,,0
DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLne,ZXDJAF_ZXTDAF-L1,Derivación Terminal 69 kV Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 0 F<,58.79999923706055,1,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 0 dF/dt,59.099998474121094,1,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 1 dF/dt,58.79999923706055,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 2 F<,58.79999923706055,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 2 dF/dt,0.0,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 3 dF/dt,0.0,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 4 Start-dF/dt,59.0,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 4 dF/dt,0.0,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 5 dF/dt,0.0,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 6 dF/dt,0.0,0,ElmLod,ZBCHIE-D1,Demanda Boca Chica,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\Demanda Boca Chica.ElmLod,39.91999816894531,0
EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 1 F<,59.29999923706055,1,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 2 F<,59.20000076293945,1,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 3 F<,59.099998474121094,1,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 5 F<,58.900001525878906,1,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 0 F<,58.70000076293945,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,1,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 1 F<,58.70000076293945,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,0,ElmLod,ZEMBAE-D1,Demanda 1 Embajador,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Embajador.ElmLod,35.709999084472656,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 0 F<,58.70000076293945,0,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 0 dF/dt,59.099998474121094,1,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 1 F<,58.70000076293945,0,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 1 dF/dt,58.79999923706055,0,ElmLod,ZHNS1E-D1,Demanda 1 Hainamosa,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\Demanda 1 Hainamosa.ElmLod,24.670000076293945,0
