relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS2.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS3.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS4.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS5.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS5.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS1.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmTr2,WMPSOF_WMPSOK-T1,69/20 kV Transformador Monte Plata Solar,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\69/20 kV Transformador Monte Plata Solar.ElmTr2,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS2.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS3.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS4.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,WMPSOK_WMPSOF-T1-Q1,WMPSOK_WMPSOF-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\WMPSOK_WMPSOF-T1-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,G3MPSOLA-Q1,G3MPSOLA-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\G3MPSOLA-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\CB3.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\CB4.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS5.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS5.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,G3MPSOLA-Q1(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\G3MPSOLA-Q1(1).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZMPSOF_ZXMPSF-L1,69 kV Dajao – Monte Plata Solar_d,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_d.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZMPLAF_ZYAMAF-L1,69 kV Dajao – Monte Plata Solar_c,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_c.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZDJAOF_ZYAMAF-L1,69 kV Dajao – Monte Plata Solar_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_b.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZYAMAF_ZXYAMF-L1,69 kV Derivación Yamasá,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Yamasá.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZSPRIF_ZXSPRF-L1,69 kV Derivación Sierra Prieta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Sierra Prieta.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZDJAOF_ZYAMAF-L1_b,69 kV Dajao – Monte Plata Solar_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_a.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmTr2,WMARTF_WMARTK-T1,69/34.5 kV Transformador Martí,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\69/34.5 kV Transformador Martí.ElmTr2,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\IS1.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,WDJAOF_WMARTF-L1,69 kV Dajao – Martí,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Martí.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\IS2.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\IS3.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\IS4.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\IS1.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\IS2.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\IS3.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\IS4.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\CB1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\CB2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\CB3.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\CB4.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZDJAOF_ZSPERF-L1_a,69 kV Dajao – Sabana Perdida_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_b.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZDJAOF_ZSPERF-L1,69 kV Dajao – Sabana Perdida_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_a.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(6),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(6).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(7),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(7).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(5),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(5).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(4),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(4).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(1).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(10),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(10).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(9),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(9).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,ZDJAOF_ZSPERF-L1-Q1,ZDJAOF_ZSPERF-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\ZDJAOF_ZSPERF-L1-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,ZDJAOF-D2-Q1,ZDJAOF-D2-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\ZDJAOF-D2-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,ZDJAOF_ZHNSAF-L1-Q1,ZDJAOF_ZHNSAF-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\ZDJAOF_ZHNSAF-L1-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(3),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(3).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(2),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(2).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmTr2,WDJAOE_WDJAOF-T1,138/69 kV Transformador Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\138/69 kV Transformador Dajao.ElmTr2,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,ZDJAOF-D1-Q1,ZDJAOF-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\ZDJAOF-D1-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(11),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(11).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,ZDJAOF_ZSPERF-L1-Q1(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\ZDJAOF_ZSPERF-L1-Q1(1).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,disconnector(8),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\disconnector(8).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,ZDJAOF_ZSPERF-L2-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\ZDJAOF_ZSPERF-L2-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS1.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS2.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS3.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS4.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS5.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS5.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS1.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\CB1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS2.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\CB2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS3.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\CB3.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS4.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\CB4.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZDAJOE_ZHNSAE-L1,138 kV Dajao – Hainamosa_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Dajao – Hainamosa_a.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,CB5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\CB5.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmCoup,,IS5.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\IS5.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,1,ElmLne,ZXDJAF_ZXTDAF-L1,Derivación Terminal 69 kV Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZMPLAF-D1,Demanda 1 Monte Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda 1 Monte Plata.ElmLod,14.479999542236328,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZMPLAF-D2,Demanda 2 Monte Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda 2 Monte Plata.ElmLod,12.930000305175781,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZMPSOK-D1,SSAA Monte Plata Solar,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\SSAA Monte Plata Solar.ElmLod,0.0,1
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmGenstat,G3MPSOLA,Monte Plata Solar,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\Monte Plata Solar.ElmGenstat,0.0,1
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZSPRIF-D1,Demanda Sierra Prieta,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda Sierra Prieta.ElmLod,2.25,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZYAMAF-D1,Demanda Yamasá,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Demanda Yamasá.ElmLod,15.979999542236328,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZMARTK-D1,SSAA Martí,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\SSAA Martí.ElmLod,0.0,1
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmGenstat,G3PFMART,PF Martí,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\PF Martí.ElmGenstat,0.0,1
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZSPERF-D1,Demanda Sabana Perdida,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Demanda Sabana Perdida.ElmLod,28.420000076293945,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZDJAOE-D1,138 kV Dajao D1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\138 kV Dajao D1.ElmLod,26.5,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZDJAOF-D2,Demanda 2 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 2 Dajao.ElmLod,0.0,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZDJAOF-D1,Demanda 1 Dajao,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Demanda 1 Dajao.ElmLod,20.3799991607666,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,disconnector(2),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\disconnector(2).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,disconnector(5),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\disconnector(5).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,disconnector(10),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\disconnector(10).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLne,ZMPLAF_ZXMPSF-L1,69 kV Derivación Monte Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Monte Plata.ElmLne,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,ZMPLAF-D1-Q1,ZMPLAF-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\ZMPLAF-D1-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,disconnector(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\disconnector(1).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,ZMPLAF-D2-Q1,ZMPLAF-D2-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\ZMPLAF-D2-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,disconnector(4),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\disconnector(4).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,disconnector(11),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\disconnector(11).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,ZMPLAF_ZYAMAF-L1-Q1(3),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\ZMPLAF_ZYAMAF-L1-Q1(3).ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS1.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS2.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS3.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS4.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS5.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS5.2.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS1.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmTr2,WMPSOF_WMPSOK-T1,69/20 kV Transformador Monte Plata Solar,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\69/20 kV Transformador Monte Plata Solar.ElmTr2,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS2.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS3.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS4.1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,WMPSOK_WMPSOF-T1-Q1,WMPSOK_WMPSOF-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\WMPSOK_WMPSOF-T1-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,G3MPSOLA-Q1,G3MPSOLA-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\G3MPSOLA-Q1.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\CB3.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\CB4.ElmCoup,,0
HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmCoup,,IS5.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\IS5.1.ElmCoup,,0
