relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 0 dF/dt,59.099998474121094,1,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 1 F<,58.900001525878906,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 1 dF/dt,58.79999923706055,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 2 dF/dt,0.0,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 3 dF/dt,0.0,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 4 Start-dF/dt,59.0,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 4 dF/dt,0.0,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 5 dF/dt,0.0,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
LOS MINA 138 T2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R4.ElmTerm\Cub_1.StaCubic\LOS MINA 138 T2 dF/dt.ElmRelay,,EDE 6 dF/dt,0.0,0,ElmLod,ZLM21E-D1,Demanda 1 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Mina.ElmLod,0.0,0
ZLMINE_ZHNSAE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZLMINE_ZHNSAE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0,ElmLod,ZLMINE-D1,Demanda 2 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 2 Los Mina.ElmLod,62.7599983215332,0
ZLMINE_ZHNSAE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZLMINE_ZHNSAE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0,ElmLod,ZLMINE-D1,Demanda 2 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 2 Los Mina.ElmLod,62.7599983215332,0
ZLMINE_ZHNSAE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZLMINE_ZHNSAE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0,ElmLod,ZLMINE-D1,Demanda 2 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 2 Los Mina.ElmLod,62.7599983215332,0
ZLMINE_ZHNSAE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZLMINE_ZHNSAE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0,ElmLod,ZLMINE-D1,Demanda 2 Los Mina,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 2 Los Mina.ElmLod,62.7599983215332,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmSym,G3LMINA5,Los Mina 5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\Los Mina 5.ElmSym,101.09124755859375,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmTr2,WLMI5E_WLMI5K-T1,138/13.8 kV Transformador Los Mina 5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\138/13.8 kV Transformador Los Mina 5.ElmTr2,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS2.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS3.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS4.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS2.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS3.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS4.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,WLMI5E_WLMI5K-T1-Q1,WLMI5E_WLMI5K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\WLMI5E_WLMI5K-T1-Q1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\CB3.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\CB4.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmSym,G3LMINA5,Los Mina 5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\Los Mina 5.ElmSym,101.09124755859375,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmTr2,WLMI5E_WLMI5K-T1,138/13.8 kV Transformador Los Mina 5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\138/13.8 kV Transformador Los Mina 5.ElmTr2,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS2.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS3.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS4.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS2.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS3.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS4.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,WLMI5E_WLMI5K-T1-Q1,WLMI5E_WLMI5K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\WLMI5E_WLMI5K-T1-Q1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\CB3.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\CB4.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmSym,G3LMINA5,Los Mina 5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\Los Mina 5.ElmSym,101.09124755859375,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmTr2,WLMI5E_WLMI5K-T1,138/13.8 kV Transformador Los Mina 5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\138/13.8 kV Transformador Los Mina 5.ElmTr2,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS2.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS3.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS4.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS2.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS3.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS4.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,WLMI5E_WLMI5K-T1-Q1,WLMI5E_WLMI5K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\WLMI5E_WLMI5K-T1-Q1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\CB3.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\CB4.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmSym,G3LMINA5,Los Mina 5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\Los Mina 5.ElmSym,101.09124755859375,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmTr2,WLMI5E_WLMI5K-T1,138/13.8 kV Transformador Los Mina 5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\138/13.8 kV Transformador Los Mina 5.ElmTr2,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS2.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS3.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS4.1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS2.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS3.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\IS4.2.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,WLMI5E_WLMI5K-T1-Q1,WLMI5E_WLMI5K-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\WLMI5E_WLMI5K-T1-Q1.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\CB3.ElmCoup,,0
ZLMINE_ZLMI5E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI5E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\CB4.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmSym,G3LMINA7,Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\Los Mina 7.ElmSym,108.86750030517578,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmLod,ZLMI7E-D1,SSAA Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\SSAA Los Mina 7.ElmLod,2.180000066757202,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmTr2,WLMI7E_WLMI7K-T1,138/13.8 kV Transformador Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\138/13.8 kV Transformador Los Mina 7.ElmTr2,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS1.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS3.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS4.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS1.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS3.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS4.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,WLMI7E_WLMI7K-T1-Q1,INTERRUPTOR DE ALTA TRAFO LOS MINA 7 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\INTERRUPTOR DE ALTA TRAFO LOS MINA 7 138.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\CB3.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_1,50.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\CB4.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmSym,G3LMINA7,Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\Los Mina 7.ElmSym,108.86750030517578,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmLod,ZLMI7E-D1,SSAA Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\SSAA Los Mina 7.ElmLod,2.180000066757202,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmTr2,WLMI7E_WLMI7K-T1,138/13.8 kV Transformador Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\138/13.8 kV Transformador Los Mina 7.ElmTr2,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS1.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS3.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS4.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS1.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS3.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS4.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,WLMI7E_WLMI7K-T1-Q1,INTERRUPTOR DE ALTA TRAFO LOS MINA 7 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\INTERRUPTOR DE ALTA TRAFO LOS MINA 7 138.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\CB3.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_2,50.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\CB4.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmSym,G3LMINA7,Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\Los Mina 7.ElmSym,108.86750030517578,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmLod,ZLMI7E-D1,SSAA Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\SSAA Los Mina 7.ElmLod,2.180000066757202,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmTr2,WLMI7E_WLMI7K-T1,138/13.8 kV Transformador Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\138/13.8 kV Transformador Los Mina 7.ElmTr2,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS1.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS3.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS4.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS1.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS3.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS4.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,WLMI7E_WLMI7K-T1-Q1,INTERRUPTOR DE ALTA TRAFO LOS MINA 7 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\INTERRUPTOR DE ALTA TRAFO LOS MINA 7 138.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\CB3.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_3,50.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\CB4.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmSym,G3LMINA7,Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\Los Mina 7.ElmSym,108.86750030517578,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmLod,ZLMI7E-D1,SSAA Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\SSAA Los Mina 7.ElmLod,2.180000066757202,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmTr2,WLMI7E_WLMI7K-T1,138/13.8 kV Transformador Los Mina 7,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\138/13.8 kV Transformador Los Mina 7.ElmTr2,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS1.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS3.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS4.2.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS1.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS3.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\IS4.1.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,WLMI7E_WLMI7K-T1-Q1,INTERRUPTOR DE ALTA TRAFO LOS MINA 7 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\INTERRUPTOR DE ALTA TRAFO LOS MINA 7 138.ElmCoup,,0
ZLMINE_ZLMI7E-L1-7SJ80,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm\Cub_1.StaCubic\ZLMINE_ZLMI7E-L1-7SJ80.ElmRelay,,81_4,51.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\CB3.ElmCoup,,0
