relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS5.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS5.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmLne,ZAANDE_ZENADE-L1,138 kV AES Andrés – ENADOM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Andrés – ENADOM.ElmLne,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,WAANDE_BESSMV-T1-Q1,WAANDE_BESSMV-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\WAANDE_BESSMV-T1-Q1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS6.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS6.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,WAANDE_BESSMV-T1-Q1(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\WAANDE_BESSMV-T1-Q1(1).ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmTr2,WAANDE_WXBAAK-T1,138/4.16 kV BESS AES Andrés T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\138/4.16 kV BESS AES Andrés T1.ElmTr2,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS1.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS2.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS3.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS4.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS1.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS2.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS3.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS4.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,CB1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\CB1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,CB2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\CB2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\CB3.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\CB4.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmSym,G5AANDRV,AES Andrés TV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\AES Andrés TV.ElmSym,100.80999755859375,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmSym,G5AANDRG,AES Andrés TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\AES Andrés TG.ElmSym,195.69000244140625,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmLod,ZAANDE-D1,SSAA AES Andrés,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\SSAA AES Andrés.ElmLod,8.899999618530273,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmLod,ZENADE-D1,Demanda 1 ENADOM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\Demanda 1 ENADOM.ElmLod,0.5099999904632568,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmLod,ZENADE-D2,Demanda 2 ENADOM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\Demanda 2 ENADOM.ElmLod,0.0,1
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmGenstat,G6AANDRE,Sistema Almacenamiento AES Andrés,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\Sistema Almacenamiento AES Andrés.ElmGenstat,1.000000013351432e-10,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmTr2,WAANDE_WAANVK-T1,138/13.8 kV Transformador AES Andrés TV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\138/13.8 kV Transformador AES Andrés TV.ElmTr2,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmTr2,WAANDE_WAANGK-T1,138/19 kV Transformador AES Andrés TG,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\138/19 kV Transformador AES Andrés TG.ElmTr2,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS1.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS2.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS3.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS4.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS1.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS2.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS3.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS4.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS5.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS5.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS6.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS6.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,ZAANDE_ZAAINE-L1-Q1,ZAANDE_ZAAINE-L1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\ZAANDE_ZAAINE-L1-Q1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,ZAANDE-D1-Q1,ZAANDE-D1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\ZAANDE-D1-Q1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,WAANDE_WAANGK-T1-Q1,WAANDE_WAANGK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\WAANDE_WAANGK-T1-Q1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,WAANDE_WAANVK-T1-Q1,WAANDE_WAANVK-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\WAANDE_WAANVK-T1-Q1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS5.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS5.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmLne,ZAANDE_ZENADE-L1,138 kV AES Andrés – ENADOM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Andrés – ENADOM.ElmLne,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,WAANDE_BESSMV-T1-Q1,WAANDE_BESSMV-T1-Q1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\WAANDE_BESSMV-T1-Q1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS6.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\IS6.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,WAANDE_BESSMV-T1-Q1(1),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\WAANDE_BESSMV-T1-Q1(1).ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmTr2,WAANDE_WXBAAK-T1,138/4.16 kV BESS AES Andrés T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\138/4.16 kV BESS AES Andrés T1.ElmTr2,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS1.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS1.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS2.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS2.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS3.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS3.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS4.1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS4.1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS1.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS1.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS2.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS2.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS3.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS3.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,IS4.2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\IS4.2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,CB1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\CB1.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,CB2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\CB2.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,CB3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\CB3.ElmCoup,,0
ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0,ElmCoup,,CB4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\CB4.ElmCoup,,0
LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 1 F<,59.29999923706055,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 5 F<,58.900001525878906,1,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 6 F<,58.79999923706055,1,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 0 F<,58.79999923706055,1,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,1,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 1 F<,58.70000076293945,1,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,1,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,1,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 3 F<,58.70000076293945,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,0,ElmLod,ZLPRAE-D1,Demanda 1 Los Prados,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Los Prados.ElmLod,50.529998779296875,0
UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 1 F<,59.29999923706055,1,ElmLod,ZUASDE-D1,Demanda 1 UASD,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 UASD.ElmLod,21.3799991607666,0
UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 2 F<,59.20000076293945,0,ElmLod,ZUASDE-D1,Demanda 1 UASD,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 UASD.ElmLod,21.3799991607666,0
UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 3 F<,59.099998474121094,0,ElmLod,ZUASDE-D1,Demanda 1 UASD,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 UASD.ElmLod,21.3799991607666,0
UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 4 F<,59.0,0,ElmLod,ZUASDE-D1,Demanda 1 UASD,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 UASD.ElmLod,21.3799991607666,0
UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 5 F<,58.900001525878906,1,ElmLod,ZUASDE-D1,Demanda 1 UASD,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 UASD.ElmLod,21.3799991607666,0
UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 6 F<,58.79999923706055,1,ElmLod,ZUASDE-D1,Demanda 1 UASD,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 UASD.ElmLod,21.3799991607666,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 0 F<,58.79999923706055,1,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 0 dF/dt,59.099998474121094,1,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 1 dF/dt,58.79999923706055,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 2 F<,58.79999923706055,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 2 dF/dt,0.0,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 3 F<,59.099998474121094,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 3 dF/dt,0.0,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 4 Start-dF/dt,59.0,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 4 dF/dt,0.0,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 5 dF/dt,0.0,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 6 dF/dt,0.0,0,ElmLod,ZEBRIE-D1,Demanda 1 El Brisal,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 El Brisal.ElmLod,46.369998931884766,0
VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 1 F<,59.29999923706055,0,ElmLod,ZVMELE-D1,Demanda 1 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Villa Mella.ElmLod,20.260000228881836,0
VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 2 F<,59.20000076293945,0,ElmLod,ZVMELE-D1,Demanda 1 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Villa Mella.ElmLod,20.260000228881836,0
VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 3 F<,59.099998474121094,1,ElmLod,ZVMELE-D1,Demanda 1 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Villa Mella.ElmLod,20.260000228881836,0
