relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,activa_efectiva,elemento_clase,elemento_for_name,elemento_loc_name,elemento_ruta,P_MW,outserv
VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 4 F<,59.0,0,ElmLod,ZVMELE-D1,Demanda 1 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Villa Mella.ElmLod,20.260000228881836,0
VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 5 F<,58.900001525878906,0,ElmLod,ZVMELE-D1,Demanda 1 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Villa Mella.ElmLod,20.260000228881836,0
VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 6 F<,58.79999923706055,0,ElmLod,ZVMELE-D1,Demanda 1 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 1 Villa Mella.ElmLod,20.260000228881836,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 1,40.0,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 2,40.0,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 3,40.0,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 4,40.0,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 5,40.0,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 6,40.0,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt1,0.10000000149011612,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt2,0.10000000149011612,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt3,0.10000000149011612,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt4,0.10000000149011612,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt5,0.10000000149011612,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt6,0.10000000149011612,0,ElmLod,ZVMELE-D3,Demanda 3 Villa Mella,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Demanda 3 Villa Mella.ElmLod,23.0,0
EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 1 F<,59.29999923706055,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 2 F<,59.20000076293945,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 4 F<,59.0,1,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 6 F<,58.79999923706055,1,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 0 F<,58.900001525878906,1,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 0 Start-dF/dt,59.29999923706055,1,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 0 dF/dt,59.099998474121094,1,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 1 F<,58.70000076293945,1,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 1 Start-dF/dt,59.29999923706055,1,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 1 dF/dt,58.79999923706055,1,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 2 F<,59.20000076293945,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 2 Start-dF/dt,59.20000076293945,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 2 dF/dt,0.0,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 3 F<,58.70000076293945,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 3 Start-dF/dt,59.099998474121094,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 3 dF/dt,0.0,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 4 Start-dF/dt,59.0,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 4 dF/dt,0.0,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 5 Start-dF/dt,58.900001525878906,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 5 dF/dt,0.0,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 6 Start-dF/dt,58.79999923706055,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 6 dF/dt,0.0,0,ElmLod,ZECHIF-D1,Demanda 1 El Chivo,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda 1 El Chivo.ElmLod,26.610000610351562,0
RINCON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\Terminal Rincón.ElmTerm\WRINCK.StaCubic\RINCON >f.ElmRelay,,F>,62.0,0,ElmSym,G3RINCON,Rincón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\Rincón.ElmSym,1.000000013351432e-10,1
RINCON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\Terminal Rincón.ElmTerm\WRINCK.StaCubic\RINCON >f.ElmRelay,,dFdt,0.0,0,ElmSym,G3RINCON,Rincón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\Rincón.ElmSym,1.000000013351432e-10,1
RINCON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\Terminal Rincón.ElmTerm\WRINCK.StaCubic\RINCON <f.ElmRelay,,F<,58.0,0,ElmSym,G3RINCON,Rincón,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\Rincón.ElmSym,1.000000013351432e-10,1
NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 1 F<,59.29999923706055,0,ElmLod,ZNAGUF-D1,Demanda Nagua,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\Demanda Nagua.ElmLod,21.34000015258789,0
NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 2 F<,59.20000076293945,0,ElmLod,ZNAGUF-D1,Demanda Nagua,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\Demanda Nagua.ElmLod,21.34000015258789,0
NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZNAGUF-D1,Demanda Nagua,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\Demanda Nagua.ElmLod,21.34000015258789,0
NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZNAGUF-D1,Demanda Nagua,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\Demanda Nagua.ElmLod,21.34000015258789,0
NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZNAGUF-D1,Demanda Nagua,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\Demanda Nagua.ElmLod,21.34000015258789,0
NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZNAGUF-D1,Demanda Nagua,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\Demanda Nagua.ElmLod,21.34000015258789,0
BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 1 F<,59.29999923706055,0,ElmLod,ZBPERF-D1,Demanda Bonao PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\Demanda Bonao PER.ElmLod,19.709999084472656,0
BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 2 F<,59.20000076293945,0,ElmLod,ZBPERF-D1,Demanda Bonao PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\Demanda Bonao PER.ElmLod,19.709999084472656,0
BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZBPERF-D1,Demanda Bonao PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\Demanda Bonao PER.ElmLod,19.709999084472656,0
BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZBPERF-D1,Demanda Bonao PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\Demanda Bonao PER.ElmLod,19.709999084472656,0
BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 5 F<,58.900001525878906,0,ElmLod,ZBPERF-D1,Demanda Bonao PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\Demanda Bonao PER.ElmLod,19.709999084472656,0
BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 6 F<,58.79999923706055,1,ElmLod,ZBPERF-D1,Demanda Bonao PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\Demanda Bonao PER.ElmLod,19.709999084472656,0
PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 1 F<,59.29999923706055,1,ElmLod,ZPPLAF-D1,Demanda Puerto Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Puerto Plata.ElmLod,24.079999923706055,0
PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 2 F<,59.20000076293945,0,ElmLod,ZPPLAF-D1,Demanda Puerto Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Puerto Plata.ElmLod,24.079999923706055,0
PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZPPLAF-D1,Demanda Puerto Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Puerto Plata.ElmLod,24.079999923706055,0
PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 4 F<,59.0,0,ElmLod,ZPPLAF-D1,Demanda Puerto Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Puerto Plata.ElmLod,24.079999923706055,0
PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 5 F<,58.900001525878906,1,ElmLod,ZPPLAF-D1,Demanda Puerto Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Puerto Plata.ElmLod,24.079999923706055,0
PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZPPLAF-D1,Demanda Puerto Plata,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Demanda Puerto Plata.ElmLod,24.079999923706055,0
LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 1 F<,59.29999923706055,0,ElmLod,ZLVEGF-D1,Demanda La Vega,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda La Vega.ElmLod,21.260000228881836,0
LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 2 F<,59.20000076293945,0,ElmLod,ZLVEGF-D1,Demanda La Vega,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda La Vega.ElmLod,21.260000228881836,0
LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 3 F<,59.099998474121094,0,ElmLod,ZLVEGF-D1,Demanda La Vega,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda La Vega.ElmLod,21.260000228881836,0
LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 4 F<,59.0,1,ElmLod,ZLVEGF-D1,Demanda La Vega,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda La Vega.ElmLod,21.260000228881836,0
LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 5 F<,58.900001525878906,1,ElmLod,ZLVEGF-D1,Demanda La Vega,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda La Vega.ElmLod,21.260000228881836,0
LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 6 F<,58.79999923706055,0,ElmLod,ZLVEGF-D1,Demanda La Vega,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Demanda La Vega.ElmLod,21.260000228881836,0
