relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,WMPLAF(6),,69.0,WBMPLAE(1),,Demanda 1 Monte Plata,ElmLod,ZMPLAF-D1,0,1,14.48,5.37,0,0
,MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,WMPLAF(6),,69.0,WBMPLAE(1),,Demanda 1 Monte Plata,ElmLod,ZMPLAF-D1,0,1,14.48,5.37,0,0
,MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,WMPLAF(6),,69.0,WBMPLAE(1),,Demanda 1 Monte Plata,ElmLod,ZMPLAF-D1,0,1,14.48,5.37,0,0
,MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,WMPLAF(6),,69.0,WBMPLAE(1),,Demanda 1 Monte Plata,ElmLod,ZMPLAF-D1,0,1,14.48,5.37,0,0
,MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,WMPLAF(6),,69.0,WBMPLAE(1),,Demanda 1 Monte Plata,ElmLod,ZMPLAF-D1,0,1,14.48,5.37,0,0
,MONTE PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\WMPLAF(6).ElmTerm\WBMPLAE(1).StaCubic\MONTE PLATA.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,WMPLAF(6),,69.0,WBMPLAE(1),,Demanda 1 Monte Plata,ElmLod,ZMPLAF-D1,0,1,14.48,5.37,0,0
,DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 0 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 1 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 2 dF/dt,0.0,-2.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 3 dF/dt,0.0,-2.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 4 F<,59.0,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 4 dF/dt,0.0,-2.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 5 dF/dt,0.0,-2.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,DESPACHO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\WDESPF(2).ElmTerm\WBDESPF(2).StaCubic\DESPACHO dF/dt.ElmRelay,,EDE 6 dF/dt,0.0,-2.0,0.0,1,,0,0,WDESPF(2),,69.0,WBDESPF(2),,Demanda 1 Despacho,ElmLod,ZDESPF-D1,0,1,4.14,1.35,0,0
,EDMAR 1 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZEMARF.ElmSubstat\WEMARF(5).ElmTerm\WBEMARF(1).StaCubic\EDMAR 1 >f.ElmRelay,,F>,63.0,0.0,0.20000000298023224,1,,1,0,WEMARF(5),,69.0,WBEMARF(1),,,,,0,0,0,0,0,0
,EDMAR 1 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZEMARF.ElmSubstat\WEMARF(5).ElmTerm\WBEMARF(1).StaCubic\EDMAR 1 >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,WEMARF(5),,69.0,WBEMARF(1),,,,,0,0,0,0,0,0
,EDMAR 1 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZEMARF.ElmSubstat\WEMARF(5).ElmTerm\WBEMARF(1).StaCubic\EDMAR 1 <f.ElmRelay,,F<,57.0,0.0,0.20000000298023224,1,,1,0,WEMARF(5),,69.0,WBEMARF(1),,,,,0,0,0,0,0,0
,EDMAR 2 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZEMARF.ElmSubstat\WEMARF(4).ElmTerm\WBEMARF(1).StaCubic\EDMAR 2 >f.ElmRelay,,F>,63.0,0.0,0.20000000298023224,1,,1,0,WEMARF(4),,69.0,WBEMARF(1),,,,,0,0,0,0,0,0
,EDMAR 2 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZEMARF.ElmSubstat\WEMARF(4).ElmTerm\WBEMARF(1).StaCubic\EDMAR 2 >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,WEMARF(4),,69.0,WBEMARF(1),,,,,0,0,0,0,0,0
,EDMAR 2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZEMARF.ElmSubstat\WEMARF(4).ElmTerm\WBEMARF(1).StaCubic\EDMAR 2 <f.ElmRelay,,F<,57.0,0.0,0.20000000298023224,1,,1,0,WEMARF(4),,69.0,WBEMARF(1),,,,,0,0,0,0,0,0
,CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda 1 Capotillo,ElmLod,ZCAPOF-D1,0,1,11.78,4.56,0,0
,CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda 1 Capotillo,ElmLod,ZCAPOF-D1,0,1,11.78,4.56,0,0
,CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,0,1,3,,69.0,Cub_1,,Demanda 1 Capotillo,ElmLod,ZCAPOF-D1,0,1,11.78,4.56,0,0
,CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda 1 Capotillo,ElmLod,ZCAPOF-D1,0,1,11.78,4.56,0,0
,CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,3,,69.0,Cub_1,,Demanda 1 Capotillo,ElmLod,ZCAPOF-D1,0,1,11.78,4.56,0,0
,CAPOTILLO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\CAPOTILLO.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,3,,69.0,Cub_1,,Demanda 1 Capotillo,ElmLod,ZCAPOF-D1,0,1,11.78,4.56,0,0
,INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Invivienda,ElmLod,ZINVBF-D1,0,1,29.59,11.14,0,0
,INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Invivienda,ElmLod,ZINVBF-D1,0,1,29.59,11.14,0,0
,INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Invivienda,ElmLod,ZINVBF-D1,0,1,29.59,11.14,0,0
,INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,L2,,69.0,Cub_1,,Demanda 2 Invivienda,ElmLod,ZINVBF-D1,0,1,29.59,11.14,0,0
,INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Invivienda,ElmLod,ZINVBF-D1,0,1,29.59,11.14,0,0
,INVIVIENDA B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\INVIVIENDA B.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Invivienda,ElmLod,ZINVBF-D1,0,1,29.59,11.14,0,0
,INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Invivienda,ElmLod,ZINVIF-D1,0,1,30.34,11.35,0,0
,INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Invivienda,ElmLod,ZINVIF-D1,0,1,30.34,11.35,0,0
,INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Invivienda,ElmLod,ZINVIF-D1,0,1,30.34,11.35,0,0
,INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Invivienda,ElmLod,ZINVIF-D1,0,1,30.34,11.35,0,0
,INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Invivienda,ElmLod,ZINVIF-D1,0,1,30.34,11.35,0,0
,INVIVIENDA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\INVIVIENDA.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,R2,,69.0,Cub_1,,Demanda 1 Invivienda,ElmLod,ZINVIF-D1,0,1,30.34,11.35,0,0
,KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Kilómetro 10.5,ElmLod,ZKDMEF-D1,0,1,33.84,12.38,0,0
,KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Kilómetro 10.5,ElmLod,ZKDMEF-D1,0,1,33.84,12.38,0,0
,KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Kilómetro 10.5,ElmLod,ZKDMEF-D1,0,1,33.84,12.38,0,0
,KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Kilómetro 10.5,ElmLod,ZKDMEF-D1,0,1,33.84,12.38,0,0
,KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,L2,,69.0,Cub_1,,Demanda 2 Kilómetro 10.5,ElmLod,ZKDMEF-D1,0,1,33.84,12.38,0,0
,KILOMETRO 10.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,L2,,69.0,Cub_1,,Demanda 2 Kilómetro 10.5,ElmLod,ZKDMEF-D1,0,1,33.84,12.38,0,0
,KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,0,1,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 0 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,0.0,0.0,0,,0,1,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,-2.0,0.0,0,,0,1,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 1 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 4 F<,59.0,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 B dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 B dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,69.0,Cub_1,,Demanda 1 Kilómetro 10.5,ElmLod,ZKDMBF-D1,0,1,25.51,10.32,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 0 F<,58.70000076293945,0.0,0.10000000149011612,0,,0,1,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,0.0,0.0,0,,0,1,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,-2.0,0.0,0,,0,1,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 1 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,-2.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 3 F<,58.70000076293945,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,-2.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 4 F<,59.0,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,-2.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,-2.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,KILOMETRO 10.5 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\KILOMETRO 10.5 dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,-2.0,0.0,1,,0,0,L3,,69.0,Cub_1,,Demanda 3 Kilómetro 10.5,ElmLod,ZKDMEF-D2,0,1,24.47,0.35,0,0
,LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda La Cuarenta,ElmLod,ZLCUAF-D1,0,1,19.76,7.09,0,0
,LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda La Cuarenta,ElmLod,ZLCUAF-D1,0,1,19.76,7.09,0,0
,LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda La Cuarenta,ElmLod,ZLCUAF-D1,0,1,19.76,7.09,0,0
,LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,3,,69.0,Cub_1,,Demanda La Cuarenta,ElmLod,ZLCUAF-D1,0,1,19.76,7.09,0,0
,LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda La Cuarenta,ElmLod,ZLCUAF-D1,0,1,19.76,7.09,0,0
,LA CUARENTA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA CUARENTA.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda La Cuarenta,ElmLod,ZLCUAF-D1,0,1,19.76,7.09,0,0
,ZQU21D_ZPBLAD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-SEL 311L.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-SEL 311L.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-SEL 311L.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-SEL 311L.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-SEL 311L.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU21D_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZQU21D_ZPBLAD-L1-SEL 311L.ElmRelay,,81D6,41.0,0.0,0.0416666679084301,1,,1,0,7,,230.0,Cub_1,,230 kV Bonao 3 – Quisqueya 2_b,ElmLne,ZQU21D_ZXPV3D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-SEL 311L.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-SEL 311L.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-SEL 311L.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-SEL 311L.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-SEL 311L.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZQU11D_ZPVDCD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZQU11D_ZPVDCD-L1-SEL 311L.ElmRelay,,81D6,41.0,0.0,0.0416666679084301,1,,1,0,4,,230.0,Cub_1,,230 kV PVDC – Quisqueya 1_b,ElmLne,ZQU11D_ZXPV2D-L1,1,0,0,0,0,0
,ZPVDCD_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZPVDCD_ZPBLAD-L1-SEL 311L.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,L1,,230.0,Cub_1,,230 kV Bonao 3 – PVDC_b,ElmLne,ZPVDCD_ZXPV1D-L1,1,0,0,0,0,0
,ZPVDCD_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZPVDCD_ZPBLAD-L1-SEL 311L.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,L1,,230.0,Cub_1,,230 kV Bonao 3 – PVDC_b,ElmLne,ZPVDCD_ZXPV1D-L1,1,0,0,0,0,0
,ZPVDCD_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZPVDCD_ZPBLAD-L1-SEL 311L.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,L1,,230.0,Cub_1,,230 kV Bonao 3 – PVDC_b,ElmLne,ZPVDCD_ZXPV1D-L1,1,0,0,0,0,0
,ZPVDCD_ZPBLAD-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZPVDCD_ZPBLAD-L1-SEL 311L.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,L1,,230.0,Cub_1,,230 kV Bonao 3 – PVDC_b,ElmLne,ZPVDCD_ZXPV1D-L1,1,0,0,0,0,0
