relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,ZLORIE_ZXLO1E-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,df/dt<1,0.0,0.10000000149011612,0.0,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,df/dt<2,0.0,0.10000000149011612,0.0,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,df/dt<3,0.0,0.10000000149011612,0.0,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,df/dt<4,0.0,0.10000000149011612,0.0,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,f<1,48.0,0.0,0.30000001192092896,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,f<2,46.0,0.0,0.0,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,f<3,52.0,0.0,0.30000001192092896,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,f<4,54.0,0.0,0.0,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,f>1,45.0,0.0,0.0,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZXLO1E-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLORIE_ZXLO1E-L1-P141.ElmRelay,,f>2,45.0,0.0,0.0,1,,1,0,2,,138.0,Cub_1,,138 kV Los Orígenes – SPM_a,ElmLne,ZLORIE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,df/dt<1,0.0,0.10000000149011612,0.0,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,df/dt<2,0.0,0.10000000149011612,0.0,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,df/dt<3,0.0,0.10000000149011612,0.0,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,df/dt<4,0.0,0.10000000149011612,0.0,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,f<1,48.0,0.0,0.30000001192092896,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,f<2,46.0,0.0,0.0,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,f<3,52.0,0.0,0.30000001192092896,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,f<4,54.0,0.0,0.0,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,f>1,45.0,0.0,0.0,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZLORIE_ZSPMAE-L1-P141,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm\Cub_3.StaCubic\ZLORIE_ZSPMAE-L1-P141.ElmRelay,,f>2,45.0,0.0,0.0,1,,1,0,Tap 1 Los Orígenes,WXLO1E,138.0,Cub_3,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZAAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZAAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Guerra – La Luisa_b,ElmLne,ZCLUIE_ZXCL2E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,E2,,138.0,Cub_1,,138 kV CIP La Luisa – SPM 2_a,ElmLne,ZCLUIE_ZXCL3E-L1,1,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,E5,,138.0,Cub_1,,138 kV La Luisa D3,ElmLod,WCLUIE-D3,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZCLUIE_ZSPM2E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\ZCLUIE_ZSPM2E-L1-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,E6,,138.0,Cub_1,,138 kV La Luisa D4,ElmLod,WCLUIE-D4,0,0,0,0,0,0
,ZSPBEE_ZSESTE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZSESTE-L1-SEL 311L.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138kV SP Bio-Energy – SPM_a,ElmLne,ZSPBEE_ZXSP2E-L1,1,0,0,0,0,0
,ZSPBEE_ZSESTE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZSESTE-L1-SEL 311L.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138kV SP Bio-Energy – SPM_a,ElmLne,ZSPBEE_ZXSP2E-L1,1,0,0,0,0,0
,ZSPBEE_ZSESTE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZSESTE-L1-SEL 311L.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138kV SP Bio-Energy – SPM_a,ElmLne,ZSPBEE_ZXSP2E-L1,1,0,0,0,0,0
,ZSPBEE_ZSESTE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZSESTE-L1-SEL 311L.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138kV SP Bio-Energy – SPM_a,ElmLne,ZSPBEE_ZXSP2E-L1,1,0,0,0,0,0
,ZSPBEE_ZSESTE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZSESTE-L1-SEL 311L.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138kV SP Bio-Energy – SPM_a,ElmLne,ZSPBEE_ZXSP2E-L1,1,0,0,0,0,0
,ZSPBEE_ZSESTE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZSESTE-L1-SEL 311L.ElmRelay,,81D6,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138kV SP Bio-Energy – SPM_a,ElmLne,ZSPBEE_ZXSP2E-L1,1,0,0,0,0,0
,ZSPBEE_ZQUISE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZQUISE-L1-SEL 311L.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV San Pedro Bio-Energy – SPM 2_a,ElmLne,ZSPBEE_ZXSP1E-L1,1,0,0,0,0,0
,ZSPBEE_ZQUISE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZQUISE-L1-SEL 311L.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV San Pedro Bio-Energy – SPM 2_a,ElmLne,ZSPBEE_ZXSP1E-L1,1,0,0,0,0,0
,ZSPBEE_ZQUISE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZQUISE-L1-SEL 311L.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV San Pedro Bio-Energy – SPM 2_a,ElmLne,ZSPBEE_ZXSP1E-L1,1,0,0,0,0,0
,ZSPBEE_ZQUISE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZQUISE-L1-SEL 311L.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV San Pedro Bio-Energy – SPM 2_a,ElmLne,ZSPBEE_ZXSP1E-L1,1,0,0,0,0,0
,ZSPBEE_ZQUISE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZQUISE-L1-SEL 311L.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV San Pedro Bio-Energy – SPM 2_a,ElmLne,ZSPBEE_ZXSP1E-L1,1,0,0,0,0,0
,ZSPBEE_ZQUISE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZSPBEE_ZQUISE-L1-SEL 311L.ElmRelay,,81D6,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV San Pedro Bio-Energy – SPM 2_a,ElmLne,ZSPBEE_ZXSP1E-L1,1,0,0,0,0,0
,ZSPMBE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,L2,,138.0,Cub_2,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,L2,,138.0,Cub_2,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,L2,,138.0,Cub_2,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,L2,,138.0,Cub_2,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,L2,,138.0,Cub_2,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,L2,,138.0,Cub_2,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,L2,,138.0,Cub_2,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,L2,,138.0,Cub_2,,138 kV Los Orígenes – SPM_b,ElmLne,ZSPMAE_ZXLO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,R1,,138.0,Cub_2,,138 kV Coastal – SPM_b,ElmLne,ZSPMBE_ZXCO1E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMBE_ZLROME-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\ZSPMBE_ZLROME-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,R2,,138.0,Cub_2,,138 kV Cumayasa – SPM_b,ElmLne,ZSPMBE_ZXCO2E-L1,1,0,0,0,0,0
,ZSPMAE_ZLORIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm\Cub_2.StaCubic\ZSPMAE_ZLORIE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,R3,,138.0,Cub_2,,138 kV SPM – SPM 2_a,ElmLne,ZXLO3E_ZSPMBE-L1,1,0,0,0,0,0
,ZSPMAE_ZLORIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm\Cub_2.StaCubic\ZSPMAE_ZLORIE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,R3,,138.0,Cub_2,,138 kV SPM – SPM 2_a,ElmLne,ZXLO3E_ZSPMBE-L1,1,0,0,0,0,0
,ZSPMAE_ZLORIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm\Cub_2.StaCubic\ZSPMAE_ZLORIE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,R3,,138.0,Cub_2,,138 kV SPM – SPM 2_a,ElmLne,ZXLO3E_ZSPMBE-L1,1,0,0,0,0,0
,ZSPMAE_ZLORIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm\Cub_2.StaCubic\ZSPMAE_ZLORIE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,R3,,138.0,Cub_2,,138 kV SPM – SPM 2_a,ElmLne,ZXLO3E_ZSPMBE-L1,1,0,0,0,0,0
,ZSPMAE_ZLORIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm\Cub_2.StaCubic\ZSPMAE_ZLORIE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,R3,,138.0,Cub_2,,138 kV SPM – SPM 2_a,ElmLne,ZXLO3E_ZSPMBE-L1,1,0,0,0,0,0
,ZSPMAE_ZLORIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm\Cub_2.StaCubic\ZSPMAE_ZLORIE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,R3,,138.0,Cub_2,,138 kV SPM – SPM 2_a,ElmLne,ZXLO3E_ZSPMBE-L1,1,0,0,0,0,0
,ZSPMAE_ZLORIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm\Cub_2.StaCubic\ZSPMAE_ZLORIE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,R3,,138.0,Cub_2,,138 kV SPM – SPM 2_a,ElmLne,ZXLO3E_ZSPMBE-L1,1,0,0,0,0,0
,ZSPMAE_ZLORIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm\Cub_2.StaCubic\ZSPMAE_ZLORIE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,R3,,138.0,Cub_2,,138 kV SPM – SPM 2_a,ElmLne,ZXLO3E_ZSPMBE-L1,1,0,0,0,0,0
,SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,2,,69.0,Cub_1,,Demanda SPM,ElmLod,ZSPMAF-D1,0,1,37.36,12.49,0,0
,SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,2,,69.0,Cub_1,,Demanda SPM,ElmLod,ZSPMAF-D1,0,1,37.36,12.49,0,0
,SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,2,,69.0,Cub_1,,Demanda SPM,ElmLod,ZSPMAF-D1,0,1,37.36,12.49,0,0
,SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,2,,69.0,Cub_1,,Demanda SPM,ElmLod,ZSPMAF-D1,0,1,37.36,12.49,0,0
,SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,2,,69.0,Cub_1,,Demanda SPM,ElmLod,ZSPMAF-D1,0,1,37.36,12.49,0,0
,SAN PEDRO DE MACORIS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\SAN PEDRO DE MACORIS.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,2,,69.0,Cub_1,,Demanda SPM,ElmLod,ZSPMAF-D1,0,1,37.36,12.49,0,0
,ZESEIE_ZHIGUE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZESEIE_ZHIGUE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZESEIE_ZHIGUE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZESEIE_ZHIGUE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZESEIE_ZHIGUE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZESEIE_ZHIGUE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZESEIE_ZHIGUE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZESEIE_ZHIGUE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Cotoperí – Higüey,ElmLne,ZCOTOP_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Cotoperí – Higüey,ElmLne,ZCOTOP_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Cotoperí – Higüey,ElmLne,ZCOTOP_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Cotoperí – Higüey,ElmLne,ZCOTOP_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Cotoperí – Higüey,ElmLne,ZCOTOP_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Cotoperí – Higüey,ElmLne,ZCOTOP_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Cotoperí – Higüey,ElmLne,ZCOTOP_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Cotoperí – Higüey,ElmLne,ZCOTOP_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Cotoperí – Higüey,ElmLne,ZCOTOP_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
