relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV El Seibo – Higüey,ElmLne,ZESEIE_ZHIGUE-L1,1,0,0,0,0,0
,HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,3,,138.0,Cub_1,,Demanda 1 Higüey 138 kV,ElmLod,ZHIGUE-D1,0,1,12.13,3.99,0,0
,HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Higüey 138 kV,ElmLod,ZHIGUE-D1,0,1,12.13,3.99,0,0
,HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Higüey 138 kV,ElmLod,ZHIGUE-D1,0,1,12.13,3.99,0,0
,HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Higüey 138 kV,ElmLod,ZHIGUE-D1,0,1,12.13,3.99,0,0
,HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Higüey 138 kV,ElmLod,ZHIGUE-D1,0,1,12.13,3.99,0,0
,HIGUEY 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\HIGUEY 138.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Higüey 138 kV,ElmLod,ZHIGUE-D1,0,1,12.13,3.99,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,6,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,6,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,6,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,6,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZESEIE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHIGUE_ZESEIE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,5(1),,138.0,Cub_1,,Demanda 3 Higüey 138 kV,ElmLod,ZHIGUE-D3,0,1,5.48,0.0,0,0
,ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,5(1),,138.0,Cub_1,,Demanda 3 Higüey 138 kV,ElmLod,ZHIGUE-D3,0,1,5.48,0.0,0,0
,ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,5(1),,138.0,Cub_1,,Demanda 3 Higüey 138 kV,ElmLod,ZHIGUE-D3,0,1,5.48,0.0,0,0
,ZHIGUE_ZLROME-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,5(1),,138.0,Cub_1,,Demanda 3 Higüey 138 kV,ElmLod,ZHIGUE-D3,0,1,5.48,0.0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,5(1),,138.0,Cub_1,,Demanda 3 Higüey 138 kV,ElmLod,ZHIGUE-D3,0,1,5.48,0.0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,5(1),,138.0,Cub_1,,Demanda 3 Higüey 138 kV,ElmLod,ZHIGUE-D3,0,1,5.48,0.0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,5(1),,138.0,Cub_1,,Demanda 3 Higüey 138 kV,ElmLod,ZHIGUE-D3,0,1,5.48,0.0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,5(1),,138.0,Cub_1,,Demanda 3 Higüey 138 kV,ElmLod,ZHIGUE-D3,0,1,5.48,0.0,0,0
,ZHIGUE_ZLROME-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\5(1).ElmTerm\Cub_1.StaCubic\ZHIGUE_ZLROME-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,5(1),,138.0,Cub_1,,Demanda 3 Higüey 138 kV,ElmLod,ZHIGUE-D3,0,1,5.48,0.0,0,0
,ZJDOLE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_c,ElmLne,ZJDOLE_ZXJD2E-L1,1,0,0,0,0,0
,ZJDOLE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_c,ElmLne,ZJDOLE_ZXJD2E-L1,1,0,0,0,0,0
,ZJDOLE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_c,ElmLne,ZJDOLE_ZXJD2E-L1,1,0,0,0,0,0
,ZJDOLE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_c,ElmLne,ZJDOLE_ZXJD2E-L1,1,0,0,0,0,0
,ZJDOLE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_c,ElmLne,ZJDOLE_ZXJD2E-L1,1,0,0,0,0,0
,ZJDOLE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_c,ElmLne,ZJDOLE_ZXJD2E-L1,1,0,0,0,0,0
,ZJDOLE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_c,ElmLne,ZJDOLE_ZXJD2E-L1,1,0,0,0,0,0
,ZJDOLE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_c,ElmLne,ZJDOLE_ZXJD2E-L1,1,0,0,0,0,0
,ZJDOLE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Juan Dolio – SPM 2_a,ElmLne,ZJDOLE_ZXJD3E-L1,1,0,0,0,0,0
,ZJDOLE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Juan Dolio – SPM 2_a,ElmLne,ZJDOLE_ZXJD3E-L1,1,0,0,0,0,0
,ZJDOLE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Juan Dolio – SPM 2_a,ElmLne,ZJDOLE_ZXJD3E-L1,1,0,0,0,0,0
,ZJDOLE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Juan Dolio – SPM 2_a,ElmLne,ZJDOLE_ZXJD3E-L1,1,0,0,0,0,0
,ZJDOLE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Juan Dolio – SPM 2_a,ElmLne,ZJDOLE_ZXJD3E-L1,1,0,0,0,0,0
,ZJDOLE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Juan Dolio – SPM 2_a,ElmLne,ZJDOLE_ZXJD3E-L1,1,0,0,0,0,0
,ZJDOLE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Juan Dolio – SPM 2_a,ElmLne,ZJDOLE_ZXJD3E-L1,1,0,0,0,0,0
,ZJDOLE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZJDOLE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Juan Dolio – SPM 2_a,ElmLne,ZJDOLE_ZXJD3E-L1,1,0,0,0,0,0
,JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Juan Dolio,ElmLod,ZJDOLE-D1,0,1,8.75,0.0,0,0
,JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Juan Dolio,ElmLod,ZJDOLE-D1,0,1,8.75,0.0,0,0
,JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Juan Dolio,ElmLod,ZJDOLE-D1,0,1,8.75,0.0,0,0
,JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,3,,138.0,Cub_1,,Demanda Juan Dolio,ElmLod,ZJDOLE-D1,0,1,8.75,0.0,0,0
,JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Juan Dolio,ElmLod,ZJDOLE-D1,0,1,8.75,0.0,0,0
,JUAN DOLIO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\JUAN DOLIO.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Juan Dolio,ElmLod,ZJDOLE-D1,0,1,8.75,0.0,0,0
,ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,E4,,138.0,Cub_1,,Demanda 1 ZF Santiago,ElmLod,ZZSA1E-D1,0,1,31.14,0.0,0,0
,ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,E4,,138.0,Cub_1,,Demanda 1 ZF Santiago,ElmLod,ZZSA1E-D1,0,1,31.14,0.0,0,0
,ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,E4,,138.0,Cub_1,,Demanda 1 ZF Santiago,ElmLod,ZZSA1E-D1,0,1,31.14,0.0,0,0
,ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,E4,,138.0,Cub_1,,Demanda 1 ZF Santiago,ElmLod,ZZSA1E-D1,0,1,31.14,0.0,0,0
,ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,E4,,138.0,Cub_1,,Demanda 1 ZF Santiago,ElmLod,ZZSA1E-D1,0,1,31.14,0.0,0,0
,ZF SANTIAGO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZF SANTIAGO.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,E4,,138.0,Cub_1,,Demanda 1 ZF Santiago,ElmLod,ZZSA1E-D1,0,1,31.14,0.0,0,0
,CE MONCION <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\13.8 kV Zona Monción.ElmTerm\Cub_2.StaCubic\CE MONCION <f.ElmRelay,,F<,58.900001525878906,0.0,0.05000000074505806,1,,1,0,13.8 kV Zona Monción,WZMONK,13.800000190734863,Cub_2,WZMONK_WCEMOK-T1-Q1,13.8/4.16 kV Transformador CE Monción,ElmTr2,WZMONK_WCEMOK-T1,0,1,0.03,0.01,2,1.5
,CE MONCION >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\13.8 kV Zona Monción.ElmTerm\Cub_2.StaCubic\CE MONCION >f.ElmRelay,,F>,61.099998474121094,0.0,0.05000000074505806,1,,1,0,13.8 kV Zona Monción,WZMONK,13.800000190734863,Cub_2,WZMONK_WCEMOK-T1-Q1,13.8/4.16 kV Transformador CE Monción,ElmTr2,WZMONK_WCEMOK-T1,0,1,0.03,0.01,2,1.5
,CE MONCION >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\13.8 kV Zona Monción.ElmTerm\Cub_2.StaCubic\CE MONCION >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,13.8 kV Zona Monción,WZMONK,13.800000190734863,Cub_2,WZMONK_WCEMOK-T1-Q1,13.8/4.16 kV Transformador CE Monción,ElmTr2,WZMONK_WCEMOK-T1,0,1,0.03,0.01,2,1.5
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 0 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 1 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 2 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 2 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 3 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 4 F<,59.0,0.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 4 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 5 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA dF/dt.ElmRelay,,EDN 6 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA.ElmRelay,,EDN 3 F<,59.099998474121094,-2.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,CANABACOA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L4.ElmTerm\Cub_2.StaCubic\CANABACOA.ElmRelay,,EDN 6 F<,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_2,,Demanda Canabacoa,ElmLod,ZCANAE-D1,0,1,32.64,13.02,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 0 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 2 dF/dt,0.0,-2.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 3 dF/dt,0.0,-2.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 4 F<,59.0,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 4 dF/dt,0.0,-2.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 5 dF/dt,0.0,-2.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2 dF/dt.ElmRelay,,EDN 6 dF/dt,0.0,-2.0,0.0,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2.ElmRelay,,EDN 3 F<,59.099998474121094,-2.0,0.10000000149011612,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,PUERTO PLATA 2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm\Cub_1.StaCubic\PUERTO PLATA 2.ElmRelay,,EDN 6 F<,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,E8,,138.0,Cub_1,,138 kV Puerto Plata 2 – San Felipe L2,ElmLne,ZPPL2E_ZSFELE-L2,0,0,0,0,0,0
,NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,1,0,WNIBAE(8),,138.0,WBNI38E(2),,Demanda 1 Nibaje,ElmLod,ZNIBAE-D1,0,1,27.35,8.91,0,0
,NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,1,0,WNIBAE(8),,138.0,WBNI38E(2),,Demanda 1 Nibaje,ElmLod,ZNIBAE-D1,0,1,27.35,8.91,0,0
,NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,1,0,WNIBAE(8),,138.0,WBNI38E(2),,Demanda 1 Nibaje,ElmLod,ZNIBAE-D1,0,1,27.35,8.91,0,0
,NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,0,,1,0,WNIBAE(8),,138.0,WBNI38E(2),,Demanda 1 Nibaje,ElmLod,ZNIBAE-D1,0,1,27.35,8.91,0,0
,NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,1,0,WNIBAE(8),,138.0,WBNI38E(2),,Demanda 1 Nibaje,ElmLod,ZNIBAE-D1,0,1,27.35,8.91,0,0
,NIBAJE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(8).ElmTerm\WBNI38E(2).StaCubic\NIBAJE 138.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,1,0,WNIBAE(8),,138.0,WBNI38E(2),,Demanda 1 Nibaje,ElmLod,ZNIBAE-D1,0,1,27.35,8.91,0,0
,FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0.0,1.0,1,,1,0,WFALCF(1),,69.0,WBFALC69(1),,69/34.5 kV Transformador FALCONDO,ElmTr2,WFALCF_WFALCK-T1,0,0,0,0,0,0
,FALCON TT2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\1(1).ElmTerm\WBFALC69(1).StaCubic\FALCON TT2 <f.ElmRelay,,F<,58.70000076293945,0.0,1.0,1,,1,0,1(1),,69.0,WBFALC69(1),,,,,0,0,0,0,0,0
,FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\WFALCE(2).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0.0,1.5,1,,1,0,WFALCE(2),,138.0,WBFALC38(2),,138/34.5 kV Transformador FALCONDO,ElmTr2,WFALCE_WFALCK-T1,0,0,0,0,0,0
,FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0.0,1.5,1,,1,0,2(1),,138.0,WBFALC38(2),,138 kV Bonao 3 – FALCONDO,ElmLne,ZBON3E_ZFALCE-L1,0,0,0,0,0,0
,FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\3.ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0.0,1.5,1,,1,0,3,,138.0,WBFALC38(2),,,,,0,0,0,0,0,0
,FALCON TT3 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\4.ElmTerm\WBFALC38(2).StaCubic\FALCON TT3 <f.ElmRelay,,F<,58.599998474121094,0.0,1.5,1,,1,0,4,,138.0,WBFALC38(2),,,,,0,0,0,0,0,0
,SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\WSFELE(2).ElmTerm\WBSFELE(2).StaCubic\SMITH >f.ElmRelay,,F>,61.5,0.0,0.05000000074505806,1,,1,0,WSFELE(2),,138.0,WBSFELE(2),,,,,0,0,0,0,0,0
,SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\WSFELE(2).ElmTerm\WBSFELE(2).StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,WSFELE(2),,138.0,WBSFELE(2),,,,,0,0,0,0,0,0
,SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE(1).ElmSubstat\WSFELE(2).ElmTerm\WBSFELE(2).StaCubic\SMITH <f.ElmRelay,,F<,58.5,0.0,0.05000000074505806,1,,1,0,WSFELE(2),,138.0,WBSFELE(2),,,,,0,0,0,0,0,0
,DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Dajabón,ElmLod,ZDAJAE-D1,0,1,12.58,4.33,0,0
,DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Dajabón,ElmLod,ZDAJAE-D1,0,1,12.58,4.33,0,0
,DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,0,1,3,,138.0,Cub_1,,Demanda Dajabón,ElmLod,ZDAJAE-D1,0,1,12.58,4.33,0,0
,DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Dajabón,ElmLod,ZDAJAE-D1,0,1,12.58,4.33,0,0
