relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Dajabón,ElmLod,ZDAJAE-D1,0,1,12.58,4.33,0,0
,DAJABON,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\DAJABON.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda Dajabón,ElmLod,ZDAJAE-D1,0,1,12.58,4.33,0,0
,VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,2,,138.0,Cub_1,,Demanda Valverde Mao,ElmLod,ZVMAOE-D1,0,1,22.42,8.74,0,0
,VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,2,,138.0,Cub_1,,Demanda Valverde Mao,ElmLod,ZVMAOE-D1,0,1,22.42,8.74,0,0
,VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,2,,138.0,Cub_1,,Demanda Valverde Mao,ElmLod,ZVMAOE-D1,0,1,22.42,8.74,0,0
,VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,2,,138.0,Cub_1,,Demanda Valverde Mao,ElmLod,ZVMAOE-D1,0,1,22.42,8.74,0,0
,VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,2,,138.0,Cub_1,,Demanda Valverde Mao,ElmLod,ZVMAOE-D1,0,1,22.42,8.74,0,0
,VALVERDE MAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\VALVERDE MAO.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,2,,138.0,Cub_1,,Demanda Valverde Mao,ElmLod,ZVMAOE-D1,0,1,22.42,8.74,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 0 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 0 Start-dF/dt,59.29999923706055,0.0,0.0,0,,0,1,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 0 dF/dt,59.099998474121094,-2.0,0.0,0,,0,1,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 1 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 1 Start-dF/dt,59.29999923706055,0.0,0.0,0,,0,1,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 1 dF/dt,58.79999923706055,-2.0,0.0,0,,0,1,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 2 F<,58.70000076293945,0.0,0.15000000596046448,0,,0,1,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 2 Start-dF/dt,59.29999923706055,0.0,0.0,0,,0,1,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 2 dF/dt,0.0,-2.0,0.0,0,,0,1,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 3 dF/dt,0.0,-2.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 4 F<,59.0,0.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 4 dF/dt,0.0,-2.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 5 dF/dt,0.0,-2.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\GALLERA T1.ElmRelay,,EDN 6 dF/dt,0.0,-2.0,0.0,1,,0,0,L2,,138.0,Cub_1,,Demanda 1 La Gallera,ElmLod,ZLGALE-D1,0,1,26.35,7.96,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 0 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 1 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 2 F<,58.79999923706055,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 2 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 3 F<,58.70000076293945,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 3 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 4 F<,59.0,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 4 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 5 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,GALLERA T2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\GALLERA T2.ElmRelay,,EDN 6 dF/dt,0.0,-2.0,0.0,1,,0,0,R2,,138.0,Cub_1,,Demanda 2 La Gallera,ElmLod,ZLGALE-D2,0,1,33.35,6.05,0,0
,SMITH <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH <f.ElmRelay,,F<,58.5,0.0,0.05000000074505806,1,,1,0,138 kV San Felipe B1,WSFEL1,138.0,Cub_2,Switch,138/13.8 kV Transformador San Felipe,ElmTr3,WSFELE_WSFEGK-T1,0,0,0,0,0,0
,SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,F>,61.5,0.0,0.05000000074505806,1,,1,0,138 kV San Felipe B1,WSFEL1,138.0,Cub_2,Switch,138/13.8 kV Transformador San Felipe,ElmTr3,WSFELE_WSFEGK-T1,0,0,0,0,0,0
,SMITH >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B1.ElmTerm\Cub_2.StaCubic\SMITH >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,138 kV San Felipe B1,WSFEL1,138.0,Cub_2,Switch,138/13.8 kV Transformador San Felipe,ElmTr3,WSFELE_WSFEGK-T1,0,0,0,0,0,0
,MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,1,,138.0,Cub_1,,Demanda Moca,ElmLod,ZMOCAE-D1,0,1,25.78,10.34,0,0
,MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,1,,138.0,Cub_1,,Demanda Moca,ElmLod,ZMOCAE-D1,0,1,25.78,10.34,0,0
,MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,1,,138.0,Cub_1,,Demanda Moca,ElmLod,ZMOCAE-D1,0,1,25.78,10.34,0,0
,MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,1,,138.0,Cub_1,,Demanda Moca,ElmLod,ZMOCAE-D1,0,1,25.78,10.34,0,0
,MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,1,,138.0,Cub_1,,Demanda Moca,ElmLod,ZMOCAE-D1,0,1,25.78,10.34,0,0
,MOCA 138 (MOCA NUEVA),\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\MOCA 138 (MOCA NUEVA).ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,1,,138.0,Cub_1,,Demanda Moca,ElmLod,ZMOCAE-D1,0,1,25.78,10.34,0,0
,SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,WSJUAF(2),,69.0,WBSJUAF(2),,Demanda San Juan,ElmLod,ZSJUAF-D1,0,1,21.47,7.6,0,0
,SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,WSJUAF(2),,69.0,WBSJUAF(2),,Demanda San Juan,ElmLod,ZSJUAF-D1,0,1,21.47,7.6,0,0
,SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,WSJUAF(2),,69.0,WBSJUAF(2),,Demanda San Juan,ElmLod,ZSJUAF-D1,0,1,21.47,7.6,0,0
,SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,WSJUAF(2),,69.0,WBSJUAF(2),,Demanda San Juan,ElmLod,ZSJUAF-D1,0,1,21.47,7.6,0,0
,SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,WSJUAF(2),,69.0,WBSJUAF(2),,Demanda San Juan,ElmLod,ZSJUAF-D1,0,1,21.47,7.6,0,0
,SAN JUAN,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(2).ElmTerm\WBSJUAF(2).StaCubic\SAN JUAN.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,WSJUAF(2),,69.0,WBSJUAF(2),,Demanda San Juan,ElmLod,ZSJUAF-D1,0,1,21.47,7.6,0,0
,SABANETA >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA >f.ElmRelay,,F>,62.5,0.0,0.05000000074505806,1,,1,0,WSABAF(1),,69.0,WBSABAF(1),,69/12.5 kV Transformador Sabaneta,ElmTr2,WSABAF_WSABAK-T1,0,1,1.69,0.61,0,0
,SABANETA >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,WSABAF(1),,69.0,WBSABAF(1),,69/12.5 kV Transformador Sabaneta,ElmTr2,WSABAF_WSABAK-T1,0,1,1.69,0.61,0,0
,SABANETA <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(1).ElmTerm\WBSABAF(1).StaCubic\SABANETA <f.ElmRelay,,F<,58.5,0.0,0.05000000074505806,1,,1,0,WSABAF(1),,69.0,WBSABAF(1),,69/12.5 kV Transformador Sabaneta,ElmTr2,WSABAF_WSABAK-T1,0,1,1.69,0.61,0,0
,MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,69 kV Madre Vieja,WMVIEF,69.0,Cub_1,Switch,Demanda 1 Madre Vieja,ElmLod,ZMVIEF-D1,0,1,35.54,0.33,0,0
,MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,69 kV Madre Vieja,WMVIEF,69.0,Cub_1,Switch,Demanda 1 Madre Vieja,ElmLod,ZMVIEF-D1,0,1,35.54,0.33,0,0
,MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,69 kV Madre Vieja,WMVIEF,69.0,Cub_1,Switch,Demanda 1 Madre Vieja,ElmLod,ZMVIEF-D1,0,1,35.54,0.33,0,0
,MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,69 kV Madre Vieja,WMVIEF,69.0,Cub_1,Switch,Demanda 1 Madre Vieja,ElmLod,ZMVIEF-D1,0,1,35.54,0.33,0,0
,MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,69 kV Madre Vieja,WMVIEF,69.0,Cub_1,Switch,Demanda 1 Madre Vieja,ElmLod,ZMVIEF-D1,0,1,35.54,0.33,0,0
,MADRE VIEJA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm\Cub_1.StaCubic\MADRE VIEJA.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,69 kV Madre Vieja,WMVIEF,69.0,Cub_1,Switch,Demanda 1 Madre Vieja,ElmLod,ZMVIEF-D1,0,1,35.54,0.33,0,0
,BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,1,,69.0,Cub_1,,Demanda Barahona Pueblo,ElmLod,ZBARAF-D1,0,1,27.21,9.32,0,0
,BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Barahona Pueblo,ElmLod,ZBARAF-D1,0,1,27.21,9.32,0,0
,BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,0,1,1,,69.0,Cub_1,,Demanda Barahona Pueblo,ElmLod,ZBARAF-D1,0,1,27.21,9.32,0,0
,BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Barahona Pueblo,ElmLod,ZBARAF-D1,0,1,27.21,9.32,0,0
,BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Barahona Pueblo,ElmLod,ZBARAF-D1,0,1,27.21,9.32,0,0
,BARAHONA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\BARAHONA.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Barahona Pueblo,ElmLod,ZBARAF-D1,0,1,27.21,9.32,0,0
,HAINA TG >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HAINA TG >f.ElmRelay,,F>,61.79999923706055,0.0,10.0,1,,1,0,1,,138.0,Cub_1,,138/13.8 kV Transformador Haina TG,ElmTr2,WHAINE_WHAIGK-T1,0,0,0,0,0,0
,HAINA TG >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HAINA TG >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,1,,138.0,Cub_1,,138/13.8 kV Transformador Haina TG,ElmTr2,WHAINE_WHAIGK-T1,0,0,0,0,0,0
,HAINA TG <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HAINA TG <f.ElmRelay,,F<,58.20000076293945,0.0,10.0,1,,1,0,1,,138.0,Cub_1,,138/13.8 kV Transformador Haina TG,ElmTr2,WHAINE_WHAIGK-T1,0,0,0,0,0,0
,ZHAINE_ZITABE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L1-SEL 311L.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZHAINE_ZITABE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L1-SEL 311L.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZHAINE_ZITABE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L1-SEL 311L.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZHAINE_ZITABE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L1-SEL 311L.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZHAINE_ZITABE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L1-SEL 311L.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZHAINE_ZITABE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L1-SEL 311L.ElmRelay,,81D6,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZHAINE_ZITABE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L2-SEL 311L.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZHAINE_ZITABE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L2-SEL 311L.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZHAINE_ZITABE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L2-SEL 311L.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZHAINE_ZITABE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L2-SEL 311L.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZHAINE_ZITABE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L2-SEL 311L.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZHAINE_ZITABE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZHAINE_ZITABE-L2-SEL 311L.ElmRelay,,81D6,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZHAINE_ZMATAE-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATAE-L2-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,6,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZHAINE_ZMATAE-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATAE-L2-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,6,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZHAINE_ZMATAE-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATAE-L2-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,6,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZHAINE_ZMATAE-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATAE-L2-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,6,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZHAINE_ZMATAE-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATAE-L2-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,6,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZHAINE_ZMATBE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATBE-L1-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZHAINE_ZMATBE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATBE-L1-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZHAINE_ZMATBE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATBE-L1-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZHAINE_ZMATBE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATBE-L1-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZHAINE_ZMATBE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZHAINE_ZMATBE-L1-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,5,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,Lin. Haina-Refineria,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R2.ElmTerm\Cub_2.StaCubic\Lin. Haina-Refineria.ElmRelay,,F<,58.900001525878906,0.0,0.10000000149011612,1,,1,0,R2,,69.0,Cub_2,,69 kV Haina – REFIDOMSA_a,ElmLne,ZHAINF_ZXOJIF-L1,0,2,39.57,15.13,0,0
,BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0.0,2.0,1,,0,0,2,,138.0,Cub_1,,138 kV Bar Carbón – Cruce Cabral 2 L1,ElmLne,ZBCARE_ZCC21E-L1,0,2,31.01,10.94,1,50.0
,BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0.0,2.0,1,,0,0,2,,138.0,Cub_1,,138 kV Bar Carbón – Cruce Cabral 2 L1,ElmLne,ZBCARE_ZCC21E-L1,0,2,31.01,10.94,1,50.0
,BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,0,0,2,,138.0,Cub_1,,138 kV Bar Carbón – Cruce Cabral 2 L1,ElmLne,ZBCARE_ZCC21E-L1,0,2,31.01,10.94,1,50.0
,BARAHONA CARBON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON <f.ElmRelay,,F<,58.0,0.0,2.0,1,,0,0,4,,138.0,Cub_1,,138/13.8 kV Transformado Barahona Carbón,ElmTr2,WBCARE_WBARCK-T1,0,1,3.8,1.62,1,50.0
,BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,F>,62.0,0.0,2.0,1,,0,0,4,,138.0,Cub_1,,138/13.8 kV Transformado Barahona Carbón,ElmTr2,WBCARE_WBARCK-T1,0,1,3.8,1.62,1,50.0
,BARAHONA CARBON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BARAHONA CARBON >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,138/13.8 kV Transformado Barahona Carbón,ElmTr2,WBCARE_WBARCK-T1,0,1,3.8,1.62,1,50.0
,ZITABE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D1,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D2,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D3,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D4,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D5,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D6,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZITAGE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITABE_ZITAGE-L1-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITABE_ZPALAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITABE_ZPALAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo – Palamara,ElmLne,ZITABE_ZPALAE-L1,1,0,0,0,0,0
,ZITABE_ZPALAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITABE_ZPALAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo – Palamara,ElmLne,ZITABE_ZPALAE-L1,1,0,0,0,0,0
,ZITABE_ZPALAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITABE_ZPALAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo – Palamara,ElmLne,ZITABE_ZPALAE-L1,1,0,0,0,0,0
,ZITABE_ZPALAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITABE_ZPALAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo – Palamara,ElmLne,ZITABE_ZPALAE-L1,1,0,0,0,0,0
,ZITABE_ZPALAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITABE_ZPALAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo – Palamara,ElmLne,ZITABE_ZPALAE-L1,1,0,0,0,0,0
,ZITABE_ZHERRE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZITABE_ZHERRE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,138 kV Herrera – Itabo_b,ElmLne,ZITABE_ZXHE2E-L1,1,0,0,0,0,0
,ZITABE_ZHERRE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZITABE_ZHERRE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,138 kV Herrera – Itabo_b,ElmLne,ZITABE_ZXHE2E-L1,1,0,0,0,0,0
,ZITABE_ZHERRE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZITABE_ZHERRE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,138 kV Herrera – Itabo_b,ElmLne,ZITABE_ZXHE2E-L1,1,0,0,0,0,0
,ZITABE_ZHERRE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZITABE_ZHERRE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,138 kV Herrera – Itabo_b,ElmLne,ZITABE_ZXHE2E-L1,1,0,0,0,0,0
,ZITABE_ZHERRE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\6.ElmTerm\Cub_1.StaCubic\ZITABE_ZHERRE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,6,,138.0,Cub_1,,138 kV Herrera – Itabo_b,ElmLne,ZITABE_ZXHE2E-L1,1,0,0,0,0,0
,ZITABE_ZLPRAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZITABE_ZLPRAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,7,,138.0,Cub_1,,138 kV Itabo – Los Prados_a,ElmLne,ZITABE_ZXHER1-L1,1,0,0,0,0,0
,ZITABE_ZLPRAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZITABE_ZLPRAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,7,,138.0,Cub_1,,138 kV Itabo – Los Prados_a,ElmLne,ZITABE_ZXHER1-L1,1,0,0,0,0,0
,ZITABE_ZLPRAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZITABE_ZLPRAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,7,,138.0,Cub_1,,138 kV Itabo – Los Prados_a,ElmLne,ZITABE_ZXHER1-L1,1,0,0,0,0,0
,ZITABE_ZLPRAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZITABE_ZLPRAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,7,,138.0,Cub_1,,138 kV Itabo – Los Prados_a,ElmLne,ZITABE_ZXHER1-L1,1,0,0,0,0,0
,ZITABE_ZLPRAE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\7.ElmTerm\Cub_1.StaCubic\ZITABE_ZLPRAE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,7,,138.0,Cub_1,,138 kV Itabo – Los Prados_a,ElmLne,ZITABE_ZXHER1-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-SEL 311L.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-SEL 311L.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-SEL 311L.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-SEL 311L.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-SEL 311L.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-SEL 311L.ElmRelay,,81D6,41.0,0.0,0.0416666679084301,1,,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
