relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,ZITABE_ZHAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L1-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L1-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,8,,138.0,Cub_1,,138 kV Haina – Itabo L1,ElmLne,ZHAINE_ZITABE-L1,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-SEL 311L.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-SEL 311L.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-SEL 311L.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-SEL 311L.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-SEL 311L.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-SEL 311L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-SEL 311L.ElmRelay,,81D6,41.0,0.0,0.0416666679084301,1,,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-REL670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-REL670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITABE_ZHAINE-L2-REL670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm\Cub_1.StaCubic\ZITABE_ZHAINE-L2-REL670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,9,,138.0,Cub_1,,138 kV Haina – Itabo L2,ElmLne,ZHAINE_ZITABE-L2,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 411L.ElmRelay,Frequency,81D1,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 411L.ElmRelay,Frequency,81D2,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 411L.ElmRelay,Frequency,81D3,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 411L.ElmRelay,Frequency,81D4,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 411L.ElmRelay,Frequency,81D5,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 411L.ElmRelay,Frequency,81D6,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZITABE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZITAGE_ZITABE-L1-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,1,,138.0,Cub_1,,138 kV Itabo – ItaboTG,ElmLne,ZITABE_ZITAGE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 411L.ElmRelay,Frequency,81D1,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 411L.ElmRelay,Frequency,81D2,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 411L.ElmRelay,Frequency,81D3,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 411L.ElmRelay,Frequency,81D4,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 411L.ElmRelay,Frequency,81D5,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 411L.ElmRelay,Frequency,81D6,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L1-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,4,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L1,ElmLne,ZITAGE_ZJSAUE-L1,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 411L.ElmRelay,Frequency,81D1,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 411L.ElmRelay,Frequency,81D2,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 411L.ElmRelay,Frequency,81D3,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 411L.ElmRelay,Frequency,81D4,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 411L.ElmRelay,Frequency,81D5,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 411L.ElmRelay,Frequency,81D6,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZJSA1E-L2-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZITAGE_ZJSA1E-L2-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,3,,138.0,Cub_1,,138 kV Itabo TG – Julio Sauri L2,ElmLne,ZITAGE_ZJSAUE-L2,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 411L.ElmRelay,Frequency,81D1,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 411L.ElmRelay,Frequency,81D2,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 411L.ElmRelay,Frequency,81D3,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 411L.ElmRelay,Frequency,81D4,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 411L.ElmRelay,Frequency,81D5,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 411L.ElmRelay,Frequency,81D6,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 311C.ElmRelay,,81D1,41.0,0.0,0.0416666679084301,1,,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 311C.ElmRelay,,81D2,41.0,0.0,0.0416666679084301,1,,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 311C.ElmRelay,,81D3,41.0,0.0,0.0416666679084301,1,,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 311C.ElmRelay,,81D4,41.0,0.0,0.0416666679084301,1,,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZITAGE_ZUASDE-L1-SEL 311C,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZITAGE_ZUASDE-L1-SEL 311C.ElmRelay,,81D5,41.0,0.0,0.0416666679084301,1,,1,0,2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM.ElmRelay,,UNR 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 0 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 1 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 2 F<,58.70000076293945,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 2 Start-dF/dt,59.29999923706055,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 2 dF/dt,0.0,-2.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 3 F<,59.099998474121094,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 3 dF/dt,0.0,-2.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 4 F<,59.0,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 4 dF/dt,0.0,-2.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 5 F<,58.900001525878906,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 5 dF/dt,0.0,-2.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 6 F<,58.79999923706055,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,DOMICEM dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm\Cub_4.StaCubic\DOMICEM dF/dt.ElmRelay,,UNR 6 dF/dt,0.0,-2.0,0.0,1,,0,0,Terminal Palenque 1,WPAQ1K,4.159999847412109,Cub_4,Switch,Demanda Domicem,ElmLod,ZPAQ1K-D1,0,1,23.08,6.73,0,0
,ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,WAHONF(16),,69.0,WBAHONF(1),,Demanda 1 Arroyo Hondo,ElmLod,ZAHONF-D1,0,0,0,0,0,0
,ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,WAHONF(16),,69.0,WBAHONF(1),,Demanda 1 Arroyo Hondo,ElmLod,ZAHONF-D1,0,0,0,0,0,0
,ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,WAHONF(16),,69.0,WBAHONF(1),,Demanda 1 Arroyo Hondo,ElmLod,ZAHONF-D1,0,0,0,0,0,0
,ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,WAHONF(16),,69.0,WBAHONF(1),,Demanda 1 Arroyo Hondo,ElmLod,ZAHONF-D1,0,0,0,0,0,0
,ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,WAHONF(16),,69.0,WBAHONF(1),,Demanda 1 Arroyo Hondo,ElmLod,ZAHONF-D1,0,0,0,0,0,0
,ARROYO HONDO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(16).ElmTerm\WBAHONF(1).StaCubic\ARROYO HONDO.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,WAHONF(16),,69.0,WBAHONF(1),,Demanda 1 Arroyo Hondo,ElmLod,ZAHONF-D1,0,0,0,0,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,WAHONF(2),,69.0,WBAHONF(2),,Demanda 2 Arroyo Hondo,ElmLod,ZAHOBF-D1,0,1,21.97,6.01,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,WAHONF(2),,69.0,WBAHONF(2),,Demanda 2 Arroyo Hondo,ElmLod,ZAHOBF-D1,0,1,21.97,6.01,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,0,1,WAHONF(2),,69.0,WBAHONF(2),,Demanda 2 Arroyo Hondo,ElmLod,ZAHOBF-D1,0,1,21.97,6.01,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,WAHONF(2),,69.0,WBAHONF(2),,Demanda 2 Arroyo Hondo,ElmLod,ZAHOBF-D1,0,1,21.97,6.01,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,WAHONF(2),,69.0,WBAHONF(2),,Demanda 2 Arroyo Hondo,ElmLod,ZAHOBF-D1,0,1,21.97,6.01,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(2).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,WAHONF(2),,69.0,WBAHONF(2),,Demanda 2 Arroyo Hondo,ElmLod,ZAHOBF-D1,0,1,21.97,6.01,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\1(5).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,1(5),,69.0,WBAHONF(2),,,,,0,0,0,0,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\1(5).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,1(5),,69.0,WBAHONF(2),,,,,0,0,0,0,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\1(5).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,0,1,1(5),,69.0,WBAHONF(2),,,,,0,0,0,0,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\1(5).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,1(5),,69.0,WBAHONF(2),,,,,0,0,0,0,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\1(5).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,1(5),,69.0,WBAHONF(2),,,,,0,0,0,0,0,0
,ARROYO HONDO B,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\1(5).ElmTerm\WBAHONF(2).StaCubic\ARROYO HONDO B.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,1(5),,69.0,WBAHONF(2),,,,,0,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZPAL2E-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZPAL2E-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,E02,,138.0,Cub_1,,138 kV Arroyo Hondo – Palamara_a,ElmLne,ZAHO1E_ZXPL2F-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-REL 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-REL 670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,ZAHO1E_ZLISAE-L1-RED 670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm\Cub_1.StaCubic\ZAHO1E_ZLISAE-L1-RED 670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,E08,,138.0,Cub_1,,138 kV Arroyo Hondo – La Isabela,ElmLne,ZAHO2E_ZXLI1E-L1,1,0,0,0,0,0
,HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,0,1,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 0 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,0.0,0.0,0,,0,1,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,-2.0,0.0,0,,0,1,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
