relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 1 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,-2.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,-2.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 4 F<,59.0,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,-2.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,-2.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,HERRERA NUEVA dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNV3F.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\HERRERA NUEVA dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,-2.0,0.0,1,,0,0,1,,69.0,Cub_1,,Demanda Herrera Nueva,ElmLod,ZHNVAF-D1,0,1,17.32,6.25,0,0
,DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,WDJAOF(11),,69.0,WBDAJAF(1),,69 kV Dajao – Sabana Perdida_a,ElmLne,ZDJAOF_ZSPERF-L1,0,3,48.8,21.57,0,0
,DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,WDJAOF(11),,69.0,WBDAJAF(1),,69 kV Dajao – Sabana Perdida_a,ElmLne,ZDJAOF_ZSPERF-L1,0,3,48.8,21.57,0,0
,DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,WDJAOF(11),,69.0,WBDAJAF(1),,69 kV Dajao – Sabana Perdida_a,ElmLne,ZDJAOF_ZSPERF-L1,0,3,48.8,21.57,0,0
,DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,WDJAOF(11),,69.0,WBDAJAF(1),,69 kV Dajao – Sabana Perdida_a,ElmLne,ZDJAOF_ZSPERF-L1,0,3,48.8,21.57,0,0
,DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,WDJAOF(11),,69.0,WBDAJAF(1),,69 kV Dajao – Sabana Perdida_a,ElmLne,ZDJAOF_ZSPERF-L1,0,3,48.8,21.57,0,0
,DAJAO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm\WBDAJAF(1).StaCubic\DAJAO.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,WDJAOF(11),,69.0,WBDAJAF(1),,69 kV Dajao – Sabana Perdida_a,ElmLne,ZDJAOF_ZSPERF-L1,0,3,48.8,21.57,0,0
,ZBCHIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_a,ElmLne,ZBCHIE_ZXBC2E-L1,1,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZBCHIE_ZSPM2E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZBCHIE_ZSPM2E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,,,,0,0,0,0,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 0 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 2 F<,58.79999923706055,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 2 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 3 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 4 F<,59.0,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 4 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 5 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,BOCA CHICA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\BOCA CHICA.ElmRelay,,EDE 6 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda Boca Chica,ElmLod,ZBCHIE-D1,0,1,39.92,13.65,0,0
,ZEMBAE_ZLPRAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm\WBEMBAE(2).StaCubic\ZEMBAE_ZLPRAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,WEMBAE(2),,138.0,WBEMBAE(2),,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZEMBAE_ZLPRAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm\WBEMBAE(2).StaCubic\ZEMBAE_ZLPRAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,WEMBAE(2),,138.0,WBEMBAE(2),,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZEMBAE_ZLPRAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm\WBEMBAE(2).StaCubic\ZEMBAE_ZLPRAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,WEMBAE(2),,138.0,WBEMBAE(2),,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZEMBAE_ZLPRAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm\WBEMBAE(2).StaCubic\ZEMBAE_ZLPRAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,WEMBAE(2),,138.0,WBEMBAE(2),,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZEMBAE_ZLPRAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm\WBEMBAE(2).StaCubic\ZEMBAE_ZLPRAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,WEMBAE(2),,138.0,WBEMBAE(2),,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZEMBAE_ZLPRAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm\WBEMBAE(2).StaCubic\ZEMBAE_ZLPRAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,WEMBAE(2),,138.0,WBEMBAE(2),,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZEMBAE_ZLPRAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm\WBEMBAE(2).StaCubic\ZEMBAE_ZLPRAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,WEMBAE(2),,138.0,WBEMBAE(2),,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZEMBAE_ZLPRAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm\WBEMBAE(2).StaCubic\ZEMBAE_ZLPRAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,WEMBAE(2),,138.0,WBEMBAE(2),,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZEMBAE_ZMATAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm\WBEMBAE(1).StaCubic\ZEMBAE_ZMATAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,WEMBAE(1),,138.0,WBEMBAE(1),,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZEMBAE_ZMATAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm\WBEMBAE(1).StaCubic\ZEMBAE_ZMATAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,WEMBAE(1),,138.0,WBEMBAE(1),,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZEMBAE_ZMATAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm\WBEMBAE(1).StaCubic\ZEMBAE_ZMATAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,WEMBAE(1),,138.0,WBEMBAE(1),,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZEMBAE_ZMATAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm\WBEMBAE(1).StaCubic\ZEMBAE_ZMATAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,WEMBAE(1),,138.0,WBEMBAE(1),,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZEMBAE_ZMATAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm\WBEMBAE(1).StaCubic\ZEMBAE_ZMATAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,WEMBAE(1),,138.0,WBEMBAE(1),,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZEMBAE_ZMATAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm\WBEMBAE(1).StaCubic\ZEMBAE_ZMATAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,WEMBAE(1),,138.0,WBEMBAE(1),,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZEMBAE_ZMATAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm\WBEMBAE(1).StaCubic\ZEMBAE_ZMATAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,WEMBAE(1),,138.0,WBEMBAE(1),,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZEMBAE_ZMATAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm\WBEMBAE(1).StaCubic\ZEMBAE_ZMATAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,WEMBAE(1),,138.0,WBEMBAE(1),,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,0,1,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 0 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 1 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,-2.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,-2.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 4 F<,59.0,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,-2.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,-2.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,EMBAJADOR dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(3).ElmTerm\WBEMBAE.StaCubic\EMBAJADOR dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,-2.0,0.0,1,,0,0,WEMBAE(3),,138.0,WBEMBAE,,Demanda 1 Embajador,ElmLod,ZEMBAE-D1,0,1,35.71,11.71,0,0
,ZHNS2E_ZLM11E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E11.ElmTerm\Cub_1.StaCubic\ZHNS2E_ZLM11E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,E11,,138.0,Cub_1,,138 kV Hainamosa – Los Mina L1,ElmLne,ZHNSAE_ZLMINE-L1,1,0,0,0,0,0
,ZHNS2E_ZLM11E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E11.ElmTerm\Cub_1.StaCubic\ZHNS2E_ZLM11E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,E11,,138.0,Cub_1,,138 kV Hainamosa – Los Mina L1,ElmLne,ZHNSAE_ZLMINE-L1,1,0,0,0,0,0
,ZHNS2E_ZLM11E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E11.ElmTerm\Cub_1.StaCubic\ZHNS2E_ZLM11E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,E11,,138.0,Cub_1,,138 kV Hainamosa – Los Mina L1,ElmLne,ZHNSAE_ZLMINE-L1,1,0,0,0,0,0
,ZHNS2E_ZLM11E-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E11.ElmTerm\Cub_1.StaCubic\ZHNS2E_ZLM11E-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,E11,,138.0,Cub_1,,138 kV Hainamosa – Los Mina L1,ElmLne,ZHNSAE_ZLMINE-L1,1,0,0,0,0,0
,ZHNSAE_ZLMINE-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E12.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,E12,,138.0,Cub_1,,138 kV Hainamosa – Los Mina L2,ElmLne,ZHNSAE_ZLMINE-L2,1,0,0,0,0,0
,ZHNSAE_ZLMINE-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E12.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,E12,,138.0,Cub_1,,138 kV Hainamosa – Los Mina L2,ElmLne,ZHNSAE_ZLMINE-L2,1,0,0,0,0,0
,ZHNSAE_ZLMINE-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E12.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,E12,,138.0,Cub_1,,138 kV Hainamosa – Los Mina L2,ElmLne,ZHNSAE_ZLMINE-L2,1,0,0,0,0,0
,ZHNSAE_ZLMINE-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E12.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,E12,,138.0,Cub_1,,138 kV Hainamosa – Los Mina L2,ElmLne,ZHNSAE_ZLMINE-L2,1,0,0,0,0,0
,ZHNSAE_ZVMELE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVMELE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E16,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_a,ElmLne,ZHNSAE_ZXVM2E-L1,1,0,0,0,0,0
,ZHNSAE_ZVMELE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVMELE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E16,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_a,ElmLne,ZHNSAE_ZXVM2E-L1,1,0,0,0,0,0
,ZHNSAE_ZVMELE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVMELE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E16,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_a,ElmLne,ZHNSAE_ZXVM2E-L1,1,0,0,0,0,0
,ZHNSAE_ZVMELE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVMELE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E16,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_a,ElmLne,ZHNSAE_ZXVM2E-L1,1,0,0,0,0,0
,ZHNSAE_ZVMELE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVMELE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E16,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_a,ElmLne,ZHNSAE_ZXVM2E-L1,1,0,0,0,0,0
,ZHNSAE_ZVMELE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVMELE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E16,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_a,ElmLne,ZHNSAE_ZXVM2E-L1,1,0,0,0,0,0
,ZHNSAE_ZVMELE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVMELE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E16,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_a,ElmLne,ZHNSAE_ZXVM2E-L1,1,0,0,0,0,0
,ZHNSAE_ZVMELE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVMELE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E16,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_a,ElmLne,ZHNSAE_ZXVM2E-L1,1,0,0,0,0,0
,ZHNSAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E15,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_a,ElmLne,ZHNSAE_ZXEBR1-L1,1,0,0,0,0,0
,ZHNSAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E15,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_a,ElmLne,ZHNSAE_ZXEBR1-L1,1,0,0,0,0,0
,ZHNSAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E15,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_a,ElmLne,ZHNSAE_ZXEBR1-L1,1,0,0,0,0,0
,ZHNSAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E15,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_a,ElmLne,ZHNSAE_ZXEBR1-L1,1,0,0,0,0,0
,ZHNSAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E15,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_a,ElmLne,ZHNSAE_ZXEBR1-L1,1,0,0,0,0,0
,ZHNSAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E15,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_a,ElmLne,ZHNSAE_ZXEBR1-L1,1,0,0,0,0,0
,ZHNSAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E15,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_a,ElmLne,ZHNSAE_ZXEBR1-L1,1,0,0,0,0,0
,ZHNSAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E15,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_a,ElmLne,ZHNSAE_ZXEBR1-L1,1,0,0,0,0,0
,ZHNSAE_ZVDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E17.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVDU1E-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E17,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHNSAE_ZVDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E17.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVDU1E-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E17,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHNSAE_ZVDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E17.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVDU1E-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E17,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHNSAE_ZVDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E17.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVDU1E-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E17,,138.0,Cub_1,,,,,0,0,0,0,0,0
