relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,ZHNSAE_ZVDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E17.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVDU1E-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E17,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHNSAE_ZVDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E17.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVDU1E-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E17,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHNSAE_ZVDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E17.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVDU1E-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E17,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHNSAE_ZVDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E17.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZVDU1E-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E17,,138.0,Cub_1,,,,,0,0,0,0,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 0 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 1 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 2 dF/dt,0.0,-2.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 3 dF/dt,0.0,-2.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 4 F<,59.0,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 4 dF/dt,0.0,-2.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 5 dF/dt,0.0,-2.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E6.ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 6 dF/dt,0.0,-2.0,0.0,1,,0,0,E6,,138.0,Cub_1,,Demanda 1 Hainamosa,ElmLod,ZHNS1E-D1,0,1,24.67,10.32,0,0
,ZHNSAE_ZBCHIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZBCHIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,E5,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_b,ElmLne,ZHNSAE_ZXBC2E-L1,1,0,0,0,0,0
,ZHNSAE_ZBCHIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZBCHIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,E5,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_b,ElmLne,ZHNSAE_ZXBC2E-L1,1,0,0,0,0,0
,ZHNSAE_ZBCHIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZBCHIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,E5,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_b,ElmLne,ZHNSAE_ZXBC2E-L1,1,0,0,0,0,0
,ZHNSAE_ZBCHIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZBCHIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,E5,,138.0,Cub_1,,138 kV Boca Chica – Hainamosa_b,ElmLne,ZHNSAE_ZXBC2E-L1,1,0,0,0,0,0
,ZHNSAE_ZJDOLE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZJDOLE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E4,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_a,ElmLne,ZHNSAE_ZXBC1E-L1,1,0,0,0,0,0
,ZHNSAE_ZJDOLE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZJDOLE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E4,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_a,ElmLne,ZHNSAE_ZXBC1E-L1,1,0,0,0,0,0
,ZHNSAE_ZJDOLE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZJDOLE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E4,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_a,ElmLne,ZHNSAE_ZXBC1E-L1,1,0,0,0,0,0
,ZHNSAE_ZJDOLE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZJDOLE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E4,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_a,ElmLne,ZHNSAE_ZXBC1E-L1,1,0,0,0,0,0
,ZHNSAE_ZJDOLE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZJDOLE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E4,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_a,ElmLne,ZHNSAE_ZXBC1E-L1,1,0,0,0,0,0
,ZHNSAE_ZJDOLE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZJDOLE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E4,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_a,ElmLne,ZHNSAE_ZXBC1E-L1,1,0,0,0,0,0
,ZHNSAE_ZJDOLE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZJDOLE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E4,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_a,ElmLne,ZHNSAE_ZXBC1E-L1,1,0,0,0,0,0
,ZHNSAE_ZJDOLE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZJDOLE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E4,,138.0,Cub_1,,138 kV Hainamosa – Juan Dolio_a,ElmLne,ZHNSAE_ZXBC1E-L1,1,0,0,0,0,0
,ZHNSAE_ZPAL2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZPAL2E-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E14,,138.0,Cub_1,,138 kV Hainamosa – Palamara_a,ElmLne,ZHNSAE_ZXVM1E-L1,1,0,0,0,0,0
,ZHNSAE_ZPAL2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZPAL2E-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E14,,138.0,Cub_1,,138 kV Hainamosa – Palamara_a,ElmLne,ZHNSAE_ZXVM1E-L1,1,0,0,0,0,0
,ZHNSAE_ZPAL2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZPAL2E-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E14,,138.0,Cub_1,,138 kV Hainamosa – Palamara_a,ElmLne,ZHNSAE_ZXVM1E-L1,1,0,0,0,0,0
,ZHNSAE_ZPAL2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZPAL2E-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E14,,138.0,Cub_1,,138 kV Hainamosa – Palamara_a,ElmLne,ZHNSAE_ZXVM1E-L1,1,0,0,0,0,0
,ZHNSAE_ZPAL2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZPAL2E-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E14,,138.0,Cub_1,,138 kV Hainamosa – Palamara_a,ElmLne,ZHNSAE_ZXVM1E-L1,1,0,0,0,0,0
,ZHNSAE_ZPAL2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZPAL2E-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E14,,138.0,Cub_1,,138 kV Hainamosa – Palamara_a,ElmLne,ZHNSAE_ZXVM1E-L1,1,0,0,0,0,0
,ZHNSAE_ZPAL2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZPAL2E-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E14,,138.0,Cub_1,,138 kV Hainamosa – Palamara_a,ElmLne,ZHNSAE_ZXVM1E-L1,1,0,0,0,0,0
,ZHNSAE_ZPAL2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZPAL2E-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E14,,138.0,Cub_1,,138 kV Hainamosa – Palamara_a,ElmLne,ZHNSAE_ZXVM1E-L1,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Guerra – Hainamosa L1,ElmLne,ZGUERE_ZHNSAE-L1,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Guerra – Hainamosa L1,ElmLne,ZGUERE_ZHNSAE-L1,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Guerra – Hainamosa L1,ElmLne,ZGUERE_ZHNSAE-L1,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Guerra – Hainamosa L1,ElmLne,ZGUERE_ZHNSAE-L1,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E1,,138.0,Cub_1,,138 kV Guerra – Hainamosa L1,ElmLne,ZGUERE_ZHNSAE-L1,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E1,,138.0,Cub_1,,138 kV Guerra – Hainamosa L1,ElmLne,ZGUERE_ZHNSAE-L1,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E1,,138.0,Cub_1,,138 kV Guerra – Hainamosa L1,ElmLne,ZGUERE_ZHNSAE-L1,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E1,,138.0,Cub_1,,138 kV Guerra – Hainamosa L1,ElmLne,ZGUERE_ZHNSAE-L1,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L2-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E2,,138.0,Cub_1,,138 kV Guerra – Hainamosa L2,ElmLne,ZGUERE_ZHNSAE-L2,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L2-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E2,,138.0,Cub_1,,138 kV Guerra – Hainamosa L2,ElmLne,ZGUERE_ZHNSAE-L2,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L2-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E2,,138.0,Cub_1,,138 kV Guerra – Hainamosa L2,ElmLne,ZGUERE_ZHNSAE-L2,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L2-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E2,,138.0,Cub_1,,138 kV Guerra – Hainamosa L2,ElmLne,ZGUERE_ZHNSAE-L2,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L2-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E2,,138.0,Cub_1,,138 kV Guerra – Hainamosa L2,ElmLne,ZGUERE_ZHNSAE-L2,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L2-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E2,,138.0,Cub_1,,138 kV Guerra – Hainamosa L2,ElmLne,ZGUERE_ZHNSAE-L2,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L2-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E2,,138.0,Cub_1,,138 kV Guerra – Hainamosa L2,ElmLne,ZGUERE_ZHNSAE-L2,1,0,0,0,0,0
,ZHNSAE_ZAAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZAAINE-L2-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E2,,138.0,Cub_1,,138 kV Guerra – Hainamosa L2,ElmLne,ZGUERE_ZHNSAE-L2,1,0,0,0,0,0
,ZHNSAE_ZLMINE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E7.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,E7,,138.0,Cub_1,,138 kV Hainamosa – La Victoria_a,ElmLne,ZHNSAE_ZLVICE-L1_a,0,0,0,0,0,0
,ZHNSAE_ZLMINE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E7.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,E7,,138.0,Cub_1,,138 kV Hainamosa – La Victoria_a,ElmLne,ZHNSAE_ZLVICE-L1_a,0,0,0,0,0,0
,ZHNSAE_ZLMINE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E7.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,E7,,138.0,Cub_1,,138 kV Hainamosa – La Victoria_a,ElmLne,ZHNSAE_ZLVICE-L1_a,0,0,0,0,0,0
,ZHNSAE_ZLMINE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E7.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,E7,,138.0,Cub_1,,138 kV Hainamosa – La Victoria_a,ElmLne,ZHNSAE_ZLVICE-L1_a,0,0,0,0,0,0
,Lin. Hainamosa-Invivienda,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\F3.ElmTerm\Cub_2.StaCubic\Lin. Hainamosa-Invivienda.ElmRelay,,F<,58.900001525878906,0.0,0.10000000149011612,1,,1,0,F3,,69.0,Cub_2,,69 kV Hainamosa – Invivienda,ElmLne,ZHNSAF_ZINVIF-L1,0,1,29.59,11.14,0,0
,ZHNSAE_ZLMINE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,E9,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHNSAE_ZLMINE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,E9,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHNSAE_ZLMINE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,E9,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZHNSAE_ZLMINE-L3-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9.ElmTerm\Cub_1.StaCubic\ZHNSAE_ZLMINE-L3-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,E9,,138.0,Cub_1,,,,,0,0,0,0,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 0 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 1 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 2 dF/dt,0.0,-2.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 3 dF/dt,0.0,-2.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 4 F<,59.0,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 4 dF/dt,0.0,-2.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 5 dF/dt,0.0,-2.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,HAINAMOSA 138 dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm\Cub_1.StaCubic\HAINAMOSA 138 dF/dt.ElmRelay,,EDE 6 dF/dt,0.0,-2.0,0.0,1,,0,0,E9(1),,138.0,Cub_1,,138 kV Dajao – Hainamosa_b,ElmLne,ZDAJOE_ZHNSAE-L1_a,0,8,120.94,49.77,0,0
,ZVDUAE_ZTIM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZTIM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E4,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZTIM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZTIM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E4,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZTIM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZTIM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E4,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZTIM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZTIM2E-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E4,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZTIM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZTIM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E4,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZTIM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZTIM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E4,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZTIM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZTIM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E4,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZTIM2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZTIM2E-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E4,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZLMINE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Los Mina – Villa Duarte,ElmLne,ZLMINE_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZLMINE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Los Mina – Villa Duarte,ElmLne,ZLMINE_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZLMINE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Los Mina – Villa Duarte,ElmLne,ZLMINE_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZLMINE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E1,,138.0,Cub_1,,138 kV Los Mina – Villa Duarte,ElmLne,ZLMINE_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZLMINE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E1,,138.0,Cub_1,,138 kV Los Mina – Villa Duarte,ElmLne,ZLMINE_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZLMINE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E1,,138.0,Cub_1,,138 kV Los Mina – Villa Duarte,ElmLne,ZLMINE_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZLMINE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E1,,138.0,Cub_1,,138 kV Los Mina – Villa Duarte,ElmLne,ZLMINE_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZLMINE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E1,,138.0,Cub_1,,138 kV Los Mina – Villa Duarte,ElmLne,ZLMINE_ZVDUAE-L1,1,0,0,0,0,0
,ZVDUAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E5,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR2-L1,1,0,0,0,0,0
,ZVDUAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E5,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR2-L1,1,0,0,0,0,0
,ZVDUAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E5,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR2-L1,1,0,0,0,0,0
,ZVDUAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E5,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR2-L1,1,0,0,0,0,0
,ZVDUAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E5,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR2-L1,1,0,0,0,0,0
,ZVDUAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E5,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR2-L1,1,0,0,0,0,0
,ZVDUAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E5,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR2-L1,1,0,0,0,0,0
,ZVDUAE_ZEBRIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZEBRIE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E5,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR2-L1,1,0,0,0,0,0
,ZVDUAE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,E3,,138.0,Cub_1,,138 kV Hainamosa – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR3-L1,1,0,0,0,0,0
,ZVDUAE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,E3,,138.0,Cub_1,,138 kV Hainamosa – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR3-L1,1,0,0,0,0,0
,ZVDUAE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,E3,,138.0,Cub_1,,138 kV Hainamosa – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR3-L1,1,0,0,0,0,0
,ZVDUAE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,E3,,138.0,Cub_1,,138 kV Hainamosa – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR3-L1,1,0,0,0,0,0
,ZVDUAE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,E3,,138.0,Cub_1,,138 kV Hainamosa – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR3-L1,1,0,0,0,0,0
,ZVDUAE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,E3,,138.0,Cub_1,,138 kV Hainamosa – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR3-L1,1,0,0,0,0,0
,ZVDUAE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,E3,,138.0,Cub_1,,138 kV Hainamosa – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR3-L1,1,0,0,0,0,0
,ZVDUAE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm\Cub_1.StaCubic\ZVDUAE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,E3,,138.0,Cub_1,,138 kV Hainamosa – Villa Duarte_c,ElmLne,ZVDUAE_ZXEBR3-L1,1,0,0,0,0,0
