relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,VILLA DUARTE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\VILLA DUARTE 138.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,E2,,138.0,Cub_1,,Demanda Villa Duarte,ElmLod,ZVDU1E-D1,0,1,26.03,0.38,0,0
,VILLA DUARTE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\VILLA DUARTE 138.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,E2,,138.0,Cub_1,,Demanda Villa Duarte,ElmLod,ZVDU1E-D1,0,1,26.03,0.38,0,0
,VILLA DUARTE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\VILLA DUARTE 138.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,E2,,138.0,Cub_1,,Demanda Villa Duarte,ElmLod,ZVDU1E-D1,0,1,26.03,0.38,0,0
,VILLA DUARTE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\VILLA DUARTE 138.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,E2,,138.0,Cub_1,,Demanda Villa Duarte,ElmLod,ZVDU1E-D1,0,1,26.03,0.38,0,0
,VILLA DUARTE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\VILLA DUARTE 138.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,E2,,138.0,Cub_1,,Demanda Villa Duarte,ElmLod,ZVDU1E-D1,0,1,26.03,0.38,0,0
,VILLA DUARTE 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E2.ElmTerm\Cub_1.StaCubic\VILLA DUARTE 138.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,E2,,138.0,Cub_1,,Demanda Villa Duarte,ElmLod,ZVDU1E-D1,0,1,26.03,0.38,0,0
,ZMATBE_ZHAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,L1,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZMATBE_ZHAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,L1,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZMATBE_ZHAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,L1,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZMATBE_ZHAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,L1,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZMATBE_ZHAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,L1,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZMATBE_ZHAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,L1,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZMATBE_ZHAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,L1,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZMATBE_ZHAINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,L1,,138.0,Cub_1,,138 kV Haina – Matadero L1,ElmLne,ZHAINE_ZMATBE-L1,1,0,0,0,0,0
,ZMATBE_ZMETAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\ZMATBE_ZMETAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,L3,,138.0,Cub_1,,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,ZMATBE_ZMETAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\ZMATBE_ZMETAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,L3,,138.0,Cub_1,,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,ZMATBE_ZMETAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\ZMATBE_ZMETAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,L3,,138.0,Cub_1,,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,ZMATBE_ZMETAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\ZMATBE_ZMETAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,L3,,138.0,Cub_1,,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,ZMATBE_ZMETAE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\ZMATBE_ZMETAE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,L3,,138.0,Cub_1,,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,MATADERO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 0 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 1 F<,58.70000076293945,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 4 F<,59.0,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,MATADERO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L4.ElmTerm\Cub_1.StaCubic\MATADERO dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,-2.0,0.0,1,,0,0,L4,,138.0,Cub_1,,Demanda 2 Matadero,ElmLod,ZMATAE-D2,0,1,10.44,1.48,0,0
,ZMATBE_ZHAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L2-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,R1,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZMATBE_ZHAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L2-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,R1,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZMATBE_ZHAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L2-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,R1,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZMATBE_ZHAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L2-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,R1,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZMATBE_ZHAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L2-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,R1,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZMATBE_ZHAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L2-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,R1,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZMATBE_ZHAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L2-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,R1,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZMATBE_ZHAINE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZMATBE_ZHAINE-L2-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,R1,,138.0,Cub_1,,138 kV Haina – Matadero L2,ElmLne,ZHAINE_ZMATAE-L2,1,0,0,0,0,0
,ZMATAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZMATAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,R2,,138.0,Cub_1,,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZMATAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZMATAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,R2,,138.0,Cub_1,,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZMATAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZMATAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,R2,,138.0,Cub_1,,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZMATAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZMATAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,R2,,138.0,Cub_1,,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZMATAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZMATAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,R2,,138.0,Cub_1,,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZMATAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZMATAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,R2,,138.0,Cub_1,,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZMATAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZMATAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,R2,,138.0,Cub_1,,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,ZMATAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZMATAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,R2,,138.0,Cub_1,,138 kV Embajador – Matadero,ElmLne,ZEMBAE_ZMATAE-L1,1,0,0,0,0,0
,LOS MINA 6 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 6.ElmSite\ZLMI6E.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\LOS MINA 6 <f.ElmRelay,,F<,57.0,0.0,0.05000000074505806,1,,1,0,2,,138.0,Cub_1,,138/13.8 kV Transformador Los Mina 6,ElmTr2,WLMI6E_WLMI6K-T1,0,0,0,0,1,101.091
,LOS MINA 6 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 6.ElmSite\ZLMI6E.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\LOS MINA 6 >f.ElmRelay,,F>,63.0,0.0,0.05000000074505806,1,,1,0,2,,138.0,Cub_1,,138/13.8 kV Transformador Los Mina 6,ElmTr2,WLMI6E_WLMI6K-T1,0,0,0,0,1,101.091
,LOS MINA 6 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 6.ElmSite\ZLMI6E.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\LOS MINA 6 >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,2,,138.0,Cub_1,,138/13.8 kV Transformador Los Mina 6,ElmTr2,WLMI6E_WLMI6K-T1,0,0,0,0,1,101.091
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,df/dt<1,0.0,0.10000000149011612,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,df/dt<2,0.0,0.10000000149011612,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,df/dt<3,0.0,0.10000000149011612,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,df/dt<4,0.0,0.10000000149011612,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,f<1,48.0,0.0,0.30000001192092896,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,f<2,46.0,0.0,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,f<3,52.0,0.0,0.30000001192092896,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,f<4,54.0,0.0,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,f>1,45.0,0.0,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAANDE_ZAAINE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAANDE_ZAAINE-L1-P140.ElmRelay,,f>2,45.0,0.0,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,AES ANDRES TG <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\AES ANDRES TG <f.ElmRelay,,F<,58.0,0.0,0.800000011920929,1,,1,0,3,,138.0,Cub_1,,138/19 kV Transformador AES Andrés TG,ElmTr2,WAANDE_WAANGK-T1,0,0,0,0,1,195.69
,AES ANDRES TG >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\AES ANDRES TG >f.ElmRelay,,F>,61.5,0.0,0.800000011920929,1,,1,0,3,,138.0,Cub_1,,138/19 kV Transformador AES Andrés TG,ElmTr2,WAANDE_WAANGK-T1,0,0,0,0,1,195.69
,AES ANDRES TG >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\AES ANDRES TG >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,3,,138.0,Cub_1,,138/19 kV Transformador AES Andrés TG,ElmTr2,WAANDE_WAANGK-T1,0,0,0,0,1,195.69
,AES ANDRES TV <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\AES ANDRES TV <f.ElmRelay,,F<,57.0,0.0,3.200000047683716,1,,1,0,4,,138.0,Cub_1,,138/13.8 kV Transformador AES Andrés TV,ElmTr2,WAANDE_WAANVK-T1,0,0,0,0,1,100.81
,AES ANDRES TV >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\AES ANDRES TV >f.ElmRelay,,F>,62.0,0.0,3.200000047683716,1,,1,0,4,,138.0,Cub_1,,138/13.8 kV Transformador AES Andrés TV,ElmTr2,WAANDE_WAANVK-T1,0,0,0,0,1,100.81
,AES ANDRES TV >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\AES ANDRES TV >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,4,,138.0,Cub_1,,138/13.8 kV Transformador AES Andrés TV,ElmTr2,WAANDE_WAANVK-T1,0,0,0,0,1,100.81
,ZMETAE_ZMATBE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\METALDOM.ElmSite\ZMETAE.ElmSubstat\WMETAE(1).ElmTerm\WBMETAE(1).StaCubic\ZMETAE_ZMATBE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,FRC1,0.0,0.0,0.0,1,0,1,0,WMETAE(1),,138.0,WBMETAE(1),,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,ZMETAE_ZMATBE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\METALDOM.ElmSite\ZMETAE.ElmSubstat\WMETAE(1).ElmTerm\WBMETAE(1).StaCubic\ZMETAE_ZMATBE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,FRC2,0.0,0.0,0.0,1,0,1,0,WMETAE(1),,138.0,WBMETAE(1),,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,ZMETAE_ZMATBE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\METALDOM.ElmSite\ZMETAE.ElmSubstat\WMETAE(1).ElmTerm\WBMETAE(1).StaCubic\ZMETAE_ZMATBE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TOF,35.0,0.0,0.0,1,0,1,0,WMETAE(1),,138.0,WBMETAE(1),,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,ZMETAE_ZMATBE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\METALDOM.ElmSite\ZMETAE.ElmSubstat\WMETAE(1).ElmTerm\WBMETAE(1).StaCubic\ZMETAE_ZMATBE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TUF 1,35.0,0.0,0.0,1,0,1,0,WMETAE(1),,138.0,WBMETAE(1),,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,ZMETAE_ZMATBE-L1-RED670,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\METALDOM.ElmSite\ZMETAE.ElmSubstat\WMETAE(1).ElmTerm\WBMETAE(1).StaCubic\ZMETAE_ZMATBE-L1-RED670.ElmRelay,PTOF PTUF PFRC 81,TUF 2,35.0,0.0,0.0,1,0,1,0,WMETAE(1),,138.0,WBMETAE(1),,138 kV Matadero – METALDOM,ElmLne,ZMATBE_ZMETAE-L1,0,1,2.11,0.9,1,38.92
,TIMBEQUE 2 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\TIMBEQUE 2 138.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,L1,,138.0,Cub_1,,Demanda Timbeque 2,ElmLod,ZTIM2E-D1,0,1,23.23,8.6,0,0
,TIMBEQUE 2 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\TIMBEQUE 2 138.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,0,1,L1,,138.0,Cub_1,,Demanda Timbeque 2,ElmLod,ZTIM2E-D1,0,1,23.23,8.6,0,0
,TIMBEQUE 2 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\TIMBEQUE 2 138.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,L1,,138.0,Cub_1,,Demanda Timbeque 2,ElmLod,ZTIM2E-D1,0,1,23.23,8.6,0,0
,TIMBEQUE 2 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\TIMBEQUE 2 138.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,L1,,138.0,Cub_1,,Demanda Timbeque 2,ElmLod,ZTIM2E-D1,0,1,23.23,8.6,0,0
,TIMBEQUE 2 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\TIMBEQUE 2 138.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,L1,,138.0,Cub_1,,Demanda Timbeque 2,ElmLod,ZTIM2E-D1,0,1,23.23,8.6,0,0
,TIMBEQUE 2 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L1.ElmTerm\Cub_1.StaCubic\TIMBEQUE 2 138.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,L1,,138.0,Cub_1,,Demanda Timbeque 2,ElmLod,ZTIM2E-D1,0,1,23.23,8.6,0,0
,ZTIM2E_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZLMINE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,L2,,138.0,Cub_1,,138 kV Los Mina – Timbeque 2,ElmLne,ZLMINE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZLMINE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,L2,,138.0,Cub_1,,138 kV Los Mina – Timbeque 2,ElmLne,ZLMINE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZLMINE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,L2,,138.0,Cub_1,,138 kV Los Mina – Timbeque 2,ElmLne,ZLMINE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZLMINE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,L2,,138.0,Cub_1,,138 kV Los Mina – Timbeque 2,ElmLne,ZLMINE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZLMINE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,L2,,138.0,Cub_1,,138 kV Los Mina – Timbeque 2,ElmLne,ZLMINE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZLMINE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,L2,,138.0,Cub_1,,138 kV Los Mina – Timbeque 2,ElmLne,ZLMINE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZLMINE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,L2,,138.0,Cub_1,,138 kV Los Mina – Timbeque 2,ElmLne,ZLMINE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZLMINE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZLMINE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,L2,,138.0,Cub_1,,138 kV Los Mina – Timbeque 2,ElmLne,ZLMINE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZVDUAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZVDUAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,R1,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZTIM2E_ZVDUAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZVDUAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,R1,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZTIM2E_ZVDUAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZVDUAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,R1,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZTIM2E_ZVDUAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZVDUAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,R1,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZTIM2E_ZVDUAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZVDUAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,R1,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZTIM2E_ZVDUAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZVDUAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,R1,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZTIM2E_ZVDUAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZVDUAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,R1,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZTIM2E_ZVDUAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZVDUAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,R1,,138.0,Cub_1,,138 kV Timbeque 2 – Villa Duarte,ElmLne,ZTIM2E_ZVDUAE-L1,1,0,0,0,0,0
,ZTIM2E_ZCNPEE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZCNPEE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,R2,,138.0,Cub_1,,138 kV César Nicolás Penson – Timbeque 2,ElmLne,ZCNPEE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZCNPEE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZCNPEE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,R2,,138.0,Cub_1,,138 kV César Nicolás Penson – Timbeque 2,ElmLne,ZCNPEE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZCNPEE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZCNPEE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,R2,,138.0,Cub_1,,138 kV César Nicolás Penson – Timbeque 2,ElmLne,ZCNPEE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZCNPEE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZCNPEE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,R2,,138.0,Cub_1,,138 kV César Nicolás Penson – Timbeque 2,ElmLne,ZCNPEE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZCNPEE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZCNPEE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,R2,,138.0,Cub_1,,138 kV César Nicolás Penson – Timbeque 2,ElmLne,ZCNPEE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZCNPEE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZCNPEE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,R2,,138.0,Cub_1,,138 kV César Nicolás Penson – Timbeque 2,ElmLne,ZCNPEE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZCNPEE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZCNPEE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,R2,,138.0,Cub_1,,138 kV César Nicolás Penson – Timbeque 2,ElmLne,ZCNPEE_ZTIM2E-L1,1,0,0,0,0,0
,ZTIM2E_ZCNPEE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\ZTIM2E_ZCNPEE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,R2,,138.0,Cub_1,,138 kV César Nicolás Penson – Timbeque 2,ElmLne,ZCNPEE_ZTIM2E-L1,1,0,0,0,0,0
,LOS MINA 5 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\LOS MINA 5 <f.ElmRelay,,F<,57.0,0.0,0.05000000074505806,1,,1,0,2,,138.0,Cub_1,,138/13.8 kV Transformador Los Mina 5,ElmTr2,WLMI5E_WLMI5K-T1,0,0,0,0,1,101.091
,LOS MINA 5 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\LOS MINA 5 >f.ElmRelay,,F>,62.0,0.0,0.05000000074505806,1,,1,0,2,,138.0,Cub_1,,138/13.8 kV Transformador Los Mina 5,ElmTr2,WLMI5E_WLMI5K-T1,0,0,0,0,1,101.091
,LOS MINA 5 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\LOS MINA 5 >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,2,,138.0,Cub_1,,138/13.8 kV Transformador Los Mina 5,ElmTr2,WLMI5E_WLMI5K-T1,0,0,0,0,1,101.091
,ZPALAE_ZBON2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SJ64,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SJ64.ElmRelay,,81_1,50.0,0.0,60.0,1,,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SJ64,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SJ64.ElmRelay,,81_2,50.0,0.0,30.0,1,,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SJ64,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SJ64.ElmRelay,,81_3,50.0,0.0,3.0,1,,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L1-7SJ64,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L1-7SJ64.ElmRelay,,81_4,51.0,0.0,30.0,1,,1,0,1,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L1,ElmLne,ZBON2E_ZPALAE-L1,1,0,0,0,0,0
,ZPALAE_ZBON2E-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L2-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L2,ElmLne,ZBON2E_ZPALAE-L2,1,0,0,0,0,0
,ZPALAE_ZBON2E-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L2-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L2,ElmLne,ZBON2E_ZPALAE-L2,1,0,0,0,0,0
,ZPALAE_ZBON2E-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L2-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L2,ElmLne,ZBON2E_ZPALAE-L2,1,0,0,0,0,0
,ZPALAE_ZBON2E-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L2-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L2,ElmLne,ZBON2E_ZPALAE-L2,1,0,0,0,0,0
,ZPALAE_ZBON2E-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L2-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L2,ElmLne,ZBON2E_ZPALAE-L2,1,0,0,0,0,0
,ZPALAE_ZBON2E-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L2-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L2,ElmLne,ZBON2E_ZPALAE-L2,1,0,0,0,0,0
,ZPALAE_ZBON2E-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L2-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L2,ElmLne,ZBON2E_ZPALAE-L2,1,0,0,0,0,0
,ZPALAE_ZBON2E-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L2-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L2,ElmLne,ZBON2E_ZPALAE-L2,1,0,0,0,0,0
,ZPALAE_ZBON2E-L2-7SJ804,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZPALAE_ZBON2E-L2-7SJ804.ElmRelay,,81_1,50.0,0.0,60.0,1,,1,0,2,,138.0,Cub_1,,138 kV Bonao 2 – Palamara L2,ElmLne,ZBON2E_ZPALAE-L2,1,0,0,0,0,0
