relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,df/dt<4,0.0,0.10000000149011612,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f<1,48.0,0.0,0.30000001192092896,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f<2,46.0,0.0,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f<3,52.0,0.0,0.30000001192092896,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f<4,54.0,0.0,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>1,45.0,0.0,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAAINE_ZAANDE-L1-P140,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZAAINE_ZAANDE-L1-P140.ElmRelay,,f>2,45.0,0.0,0.0,1,,1,0,1,,138.0,Cub_1,,138 kV AES Andrés – AES Andrés Intercon,ElmLne,ZAAINE_ZAANDE-L1,0,2,9.41,3.95,3,296.5
,ZAAINE_ZHNSAE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L2-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L2-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,2,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L2,ElmLne,ZIAANE_ZGUERE-L2,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,3,,138.0,Cub_1,,138 kV AES Interconexión – Guerra L1,ElmLne,ZIAANE_ZGUERE-L1,1,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZHNSAE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\ZAAINE_ZHNSAE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,4,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f1,45.5,0.0,0.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f2,45.5,0.0,0.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f3,45.5,0.0,0.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,ZAAINE_ZCLUIE-L1-7SD52,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZAAINE_ZCLUIE-L1-7SD52.ElmRelay,Distance/Overcurrent/Voltage,f4,45.5,0.0,0.0,1,1,1,0,5,,138.0,Cub_1,,,,,0,0,0,0,0,0
,LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 0 F<,58.79999923706055,0.0,0.15000000596046448,0,,0,1,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 0 Start-dF/dt,59.29999923706055,0.0,0.0,0,,0,1,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 0 dF/dt,59.099998474121094,-2.0,0.0,0,,0,1,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 1 F<,58.70000076293945,0.0,0.15000000596046448,0,,0,1,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 1 Start-dF/dt,59.29999923706055,0.0,0.0,0,,0,1,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 1 dF/dt,58.79999923706055,-2.0,0.0,0,,0,1,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 2 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 3 F<,58.70000076293945,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 3 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 4 F<,59.0,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 4 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 5 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,LOS PRADOS dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\LOS PRADOS dF/dt.ElmRelay,,EDS 6 dF/dt,0.0,-2.0,0.0,1,,0,0,4,,138.0,Cub_1,,Demanda 1 Los Prados,ElmLod,ZLPRAE-D1,0,1,50.53,4.93,0,0
,ZLPRAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZLPRAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZLPRAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZLPRAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZLPRAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZLPRAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZLPRAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZLPRAE_ZEMBAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZEMBAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV Embajador – Los Prados,ElmLne,ZEMBAE_ZLPRAE-L1,1,0,0,0,0,0
,ZLPRAE_ZHERRE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZHERRE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,3,,138.0,Cub_1,,138 kV Herrera – Los Prados_b,ElmLne,ZLPRAE_ZXHE3E-L1,1,0,0,0,0,0
,ZLPRAE_ZHERRE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZHERRE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,3,,138.0,Cub_1,,138 kV Herrera – Los Prados_b,ElmLne,ZLPRAE_ZXHE3E-L1,1,0,0,0,0,0
,ZLPRAE_ZHERRE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZHERRE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,3,,138.0,Cub_1,,138 kV Herrera – Los Prados_b,ElmLne,ZLPRAE_ZXHE3E-L1,1,0,0,0,0,0
,ZLPRAE_ZHERRE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZHERRE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,3,,138.0,Cub_1,,138 kV Herrera – Los Prados_b,ElmLne,ZLPRAE_ZXHE3E-L1,1,0,0,0,0,0
,ZLPRAE_ZHERRE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZHERRE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,3,,138.0,Cub_1,,138 kV Herrera – Los Prados_b,ElmLne,ZLPRAE_ZXHE3E-L1,1,0,0,0,0,0
,ZLPRAE_ZHERRE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZHERRE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,3,,138.0,Cub_1,,138 kV Herrera – Los Prados_b,ElmLne,ZLPRAE_ZXHE3E-L1,1,0,0,0,0,0
,ZLPRAE_ZHERRE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZHERRE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,3,,138.0,Cub_1,,138 kV Herrera – Los Prados_b,ElmLne,ZLPRAE_ZXHE3E-L1,1,0,0,0,0,0
,ZLPRAE_ZHERRE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\ZLPRAE_ZHERRE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,3,,138.0,Cub_1,,138 kV Herrera – Los Prados_b,ElmLne,ZLPRAE_ZXHE3E-L1,1,0,0,0,0,0
,ZLPRAE_WITA2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLPRAE_WITA2E-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo – Los Prados_b,ElmLne,ZLPRAE_ZXHER1-L1,1,0,0,0,0,0
,ZLPRAE_WITA2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLPRAE_WITA2E-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo – Los Prados_b,ElmLne,ZLPRAE_ZXHER1-L1,1,0,0,0,0,0
,ZLPRAE_WITA2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLPRAE_WITA2E-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo – Los Prados_b,ElmLne,ZLPRAE_ZXHER1-L1,1,0,0,0,0,0
,ZLPRAE_WITA2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLPRAE_WITA2E-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV Itabo – Los Prados_b,ElmLne,ZLPRAE_ZXHER1-L1,1,0,0,0,0,0
,ZLPRAE_WITA2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLPRAE_WITA2E-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Itabo – Los Prados_b,ElmLne,ZLPRAE_ZXHER1-L1,1,0,0,0,0,0
,ZLPRAE_WITA2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLPRAE_WITA2E-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Itabo – Los Prados_b,ElmLne,ZLPRAE_ZXHER1-L1,1,0,0,0,0,0
,ZLPRAE_WITA2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLPRAE_WITA2E-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Itabo – Los Prados_b,ElmLne,ZLPRAE_ZXHER1-L1,1,0,0,0,0,0
,ZLPRAE_WITA2E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZLPRAE_WITA2E-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV Itabo – Los Prados_b,ElmLne,ZLPRAE_ZXHER1-L1,1,0,0,0,0,0
,UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,L3,,138.0,Cub_1,,Demanda 1 UASD,ElmLod,ZUASDE-D1,0,1,21.38,7.08,0,0
,UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,L3,,138.0,Cub_1,,Demanda 1 UASD,ElmLod,ZUASDE-D1,0,1,21.38,7.08,0,0
,UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,L3,,138.0,Cub_1,,Demanda 1 UASD,ElmLod,ZUASDE-D1,0,1,21.38,7.08,0,0
,UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,L3,,138.0,Cub_1,,Demanda 1 UASD,ElmLod,ZUASDE-D1,0,1,21.38,7.08,0,0
,UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 5 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,L3,,138.0,Cub_1,,Demanda 1 UASD,ElmLod,ZUASDE-D1,0,1,21.38,7.08,0,0
,UASD 138,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L3.ElmTerm\Cub_1.StaCubic\UASD 138.ElmRelay,,EDS 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,L3,,138.0,Cub_1,,Demanda 1 UASD,ElmLod,ZUASDE-D1,0,1,21.38,7.08,0,0
,ZUASDE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZUASDE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D1,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,L2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZUASDE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZUASDE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D2,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,L2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZUASDE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZUASDE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D3,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,L2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZUASDE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZUASDE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D4,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,L2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZUASDE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZUASDE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D5,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,L2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZUASDE_ZITAGE-L1-SEL 411L,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\ZUASDE_ZITAGE-L1-SEL 411L.ElmRelay,Frequency,81D6,40.0099983215332,0.0,0.03999999910593033,1,0,1,0,L2,,138.0,Cub_1,,138 kV Itabo TG – UASD,ElmLne,ZITAGE_ZUASDE-L1,1,0,0,0,0,0
,ZEBRIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZEBRIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,2,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_b,ElmLne,ZEBRIE_ZXEBR1-L1,1,0,0,0,0,0
,ZEBRIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZEBRIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_b,ElmLne,ZEBRIE_ZXEBR1-L1,1,0,0,0,0,0
,ZEBRIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZEBRIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,2,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_b,ElmLne,ZEBRIE_ZXEBR1-L1,1,0,0,0,0,0
,ZEBRIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZEBRIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,2,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_b,ElmLne,ZEBRIE_ZXEBR1-L1,1,0,0,0,0,0
,ZEBRIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZEBRIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,2,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_b,ElmLne,ZEBRIE_ZXEBR1-L1,1,0,0,0,0,0
,ZEBRIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZEBRIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_b,ElmLne,ZEBRIE_ZXEBR1-L1,1,0,0,0,0,0
,ZEBRIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZEBRIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,2,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_b,ElmLne,ZEBRIE_ZXEBR1-L1,1,0,0,0,0,0
,ZEBRIE_ZHNSAE-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZEBRIE_ZHNSAE-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,2,,138.0,Cub_1,,138 kV El Brisal – Hainamosa_b,ElmLne,ZEBRIE_ZXEBR1-L1,1,0,0,0,0,0
,ZEBRIE_VDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZEBRIE_VDU1E-L1-7SA6.ElmRelay,Frequency (50Hz),f1,49.5,0.0,60.0,1,0,1,0,1,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_a,ElmLne,ZEBRIE_ZXEBR2-L1,1,0,0,0,0,0
,ZEBRIE_VDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZEBRIE_VDU1E-L1-7SA6.ElmRelay,Frequency (50Hz),f2,49.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_a,ElmLne,ZEBRIE_ZXEBR2-L1,1,0,0,0,0,0
,ZEBRIE_VDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZEBRIE_VDU1E-L1-7SA6.ElmRelay,Frequency (50Hz),f3,47.5,0.0,3.0,1,0,1,0,1,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_a,ElmLne,ZEBRIE_ZXEBR2-L1,1,0,0,0,0,0
,ZEBRIE_VDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZEBRIE_VDU1E-L1-7SA6.ElmRelay,Frequency (50Hz),f4,51.0,0.0,30.0,1,0,1,0,1,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_a,ElmLne,ZEBRIE_ZXEBR2-L1,1,0,0,0,0,0
,ZEBRIE_VDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZEBRIE_VDU1E-L1-7SA6.ElmRelay,Frequency (60Hz),f1,59.5,0.0,60.0,1,1,1,0,1,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_a,ElmLne,ZEBRIE_ZXEBR2-L1,1,0,0,0,0,0
,ZEBRIE_VDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZEBRIE_VDU1E-L1-7SA6.ElmRelay,Frequency (60Hz),f2,57.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_a,ElmLne,ZEBRIE_ZXEBR2-L1,1,0,0,0,0,0
,ZEBRIE_VDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZEBRIE_VDU1E-L1-7SA6.ElmRelay,Frequency (60Hz),f3,59.5,0.0,3.0,1,1,1,0,1,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_a,ElmLne,ZEBRIE_ZXEBR2-L1,1,0,0,0,0,0
,ZEBRIE_VDU1E-L1-7SA6,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZEBRIE_VDU1E-L1-7SA6.ElmRelay,Frequency (60Hz),f4,62.0,0.0,30.0,1,1,1,0,1,,138.0,Cub_1,,138 kV El Brisal – Villa Duarte_a,ElmLne,ZEBRIE_ZXEBR2-L1,1,0,0,0,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 0 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 2 F<,58.79999923706055,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 2 dF/dt,0.0,-2.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 3 dF/dt,0.0,-2.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 4 F<,59.0,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
