relay_for_name,relay_root,relay_ruta,subrelay,etapa,f_arranque_hz,dfdt_hz_s,retardo_s,etapa_outserv,subrelay_outserv,relay_outserv,activa_efectiva,terminal,terminal_for_name,terminal_kV,cubiculo,interruptor,objeto_disparado,objeto_clase,objeto_for_name,es_malla,n_cargas_aguas_abajo,MW_deslastrados,Mvar_deslastrados,n_gens_aguas_abajo,MW_gen_desconectados
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 4 dF/dt,0.0,-2.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 5 dF/dt,0.0,-2.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,EL BRISAL,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\EL BRISAL.ElmRelay,,EDE 6 dF/dt,0.0,-2.0,0.0,1,,0,0,3,,138.0,Cub_1,,Demanda 1 El Brisal,ElmLod,ZEBRIE-D1,0,1,46.37,20.49,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 1,40.0,0.0,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 2,40.0,0.0,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 3,40.0,0.0,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 4,40.0,0.0,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 5,40.0,0.0,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 6,40.0,0.0,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt1,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt2,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt3,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt4,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt5,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt6,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,1,,138.0,Cub_1,,138 kV Palamara – Villa Mella_b,ElmLne,ZVMELE_ZXVM3E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 1,40.0,0.0,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 2,40.0,0.0,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 3,40.0,0.0,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 4,40.0,0.0,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 5,40.0,0.0,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 6,40.0,0.0,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),dfdt1,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),dfdt2,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),dfdt3,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),dfdt4,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),dfdt5,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,ZVMELE_ZHNSAE-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm\Cub_1.StaCubic\ZVMELE_ZHNSAE-L1-REF542.ElmRelay,Frequency elements (F81),dfdt6,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,2,,138.0,Cub_1,,138 kV Hainamosa – Villa Mella_b,ElmLne,ZVMELE_ZXVM2E-L1,1,0,0,0,0,0
,VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Villa Mella,ElmLod,ZVMELE-D1,0,1,20.26,0.0,0,0
,VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Villa Mella,ElmLod,ZVMELE-D1,0,1,20.26,0.0,0,0
,VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 3 F<,59.099998474121094,0.0,0.10000000149011612,0,,0,1,3,,138.0,Cub_1,,Demanda 1 Villa Mella,ElmLod,ZVMELE-D1,0,1,20.26,0.0,0,0
,VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Villa Mella,ElmLod,ZVMELE-D1,0,1,20.26,0.0,0,0
,VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Villa Mella,ElmLod,ZVMELE-D1,0,1,20.26,0.0,0,0
,VILLA MELLA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\VILLA MELLA.ElmRelay,,EDE 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,3,,138.0,Cub_1,,Demanda 1 Villa Mella,ElmLod,ZVMELE-D1,0,1,20.26,0.0,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 1,40.0,0.0,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 2,40.0,0.0,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 3,40.0,0.0,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 4,40.0,0.0,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 5,40.0,0.0,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),Frequency 6,40.0,0.0,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt1,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt2,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt3,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt4,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt5,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,ZVMELE_ZPAL2E-L1-REF542,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\ZVMELE_ZPAL2E-L1-REF542.ElmRelay,Frequency elements (F81),dfdt6,0.10000000149011612,0.10000000149011612,0.10000000149011612,1,0,1,0,5,,138.0,Cub_1,,Demanda 3 Villa Mella,ElmLod,ZVMELE-D3,0,1,23.0,23.91,0,0
,EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 3 F<,59.099998474121094,-2.0,0.10000000149011612,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO.ElmRelay,,EDN 6 F<,58.79999923706055,-2.0,0.10000000149011612,0,,0,1,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 0 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 0 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 0 dF/dt,59.099998474121094,-2.0,0.10000000149011612,0,,0,1,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 1 F<,58.70000076293945,0.0,0.10000000149011612,0,,0,1,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 1 Start-dF/dt,59.29999923706055,0.0,0.10000000149011612,0,,0,1,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 1 dF/dt,58.79999923706055,-2.0,0.10000000149011612,0,,0,1,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 2 Start-dF/dt,59.20000076293945,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 2 dF/dt,0.0,-2.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 3 F<,58.70000076293945,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 3 Start-dF/dt,59.099998474121094,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 3 dF/dt,0.0,-2.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 4 F<,59.0,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 4 Start-dF/dt,59.0,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 4 dF/dt,0.0,-2.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 5 Start-dF/dt,58.900001525878906,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 5 dF/dt,0.0,-2.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 6 Start-dF/dt,58.79999923706055,0.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,EL CHIVO dF/dt,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\WECHIF(2).ElmTerm\WBECHIF(2).StaCubic\EL CHIVO dF/dt.ElmRelay,,EDN 6 dF/dt,0.0,-2.0,0.0,1,,0,0,WECHIF(2),,69.0,WBECHIF(2),,Demanda 1 El Chivo,ElmLod,ZECHIF-D1,0,1,26.61,9.66,0,0
,RINCON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\Terminal Rincón.ElmTerm\WRINCK.StaCubic\RINCON >f.ElmRelay,,F>,62.0,0.0,0.05000000074505806,1,,1,0,Terminal Rincón,WRINCK,12.5,WRINCK,G3RINCON-Q1,Rincón,ElmSym,G3RINCON,0,0,0,0,0,0
,RINCON >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\Terminal Rincón.ElmTerm\WRINCK.StaCubic\RINCON >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,Terminal Rincón,WRINCK,12.5,WRINCK,G3RINCON-Q1,Rincón,ElmSym,G3RINCON,0,0,0,0,0,0
,RINCON <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\Terminal Rincón.ElmTerm\WRINCK.StaCubic\RINCON <f.ElmRelay,,F<,58.0,0.0,0.05000000074505806,1,,1,0,Terminal Rincón,WRINCK,12.5,WRINCK,G3RINCON-Q1,Rincón,ElmSym,G3RINCON,0,0,0,0,0,0
,NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,1,0,WNAGUF(1),,69.0,WBNAGUF(1),,Demanda Nagua,ElmLod,ZNAGUF-D1,0,1,21.34,7.89,0,0
,NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,0,,1,0,WNAGUF(1),,69.0,WBNAGUF(1),,Demanda Nagua,ElmLod,ZNAGUF-D1,0,1,21.34,7.89,0,0
,NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,1,0,WNAGUF(1),,69.0,WBNAGUF(1),,Demanda Nagua,ElmLod,ZNAGUF-D1,0,1,21.34,7.89,0,0
,NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,1,,1,0,WNAGUF(1),,69.0,WBNAGUF(1),,Demanda Nagua,ElmLod,ZNAGUF-D1,0,1,21.34,7.89,0,0
,NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,1,0,WNAGUF(1),,69.0,WBNAGUF(1),,Demanda Nagua,ElmLod,ZNAGUF-D1,0,1,21.34,7.89,0,0
,NAGUA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(1).ElmTerm\WBNAGUF(1).StaCubic\NAGUA.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,1,0,WNAGUF(1),,69.0,WBNAGUF(1),,Demanda Nagua,ElmLod,ZNAGUF-D1,0,1,21.34,7.89,0,0
,LA VEGA 1 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\LA VEGA 1 >f.ElmRelay,,F>,62.0,0.0,0.10000000149011612,1,,1,0,R2,,69.0,Cub_1,,69/13.8 kV Transformador La Vega Grupo 1,ElmTr2,WGVEBF_WLVE1K-T1,1,0,0,0,0,0
,LA VEGA 1 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\LA VEGA 1 >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,R2,,69.0,Cub_1,,69/13.8 kV Transformador La Vega Grupo 1,ElmTr2,WGVEBF_WLVE1K-T1,1,0,0,0,0,0
,LA VEGA 1 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R2.ElmTerm\Cub_1.StaCubic\LA VEGA 1 <f.ElmRelay,,F<,58.0,0.0,0.10000000149011612,1,,1,0,R2,,69.0,Cub_1,,69/13.8 kV Transformador La Vega Grupo 1,ElmTr2,WGVEBF_WLVE1K-T1,1,0,0,0,0,0
,LA VEGA 2 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\LA VEGA 2 >f.ElmRelay,,F>,62.0,0.0,0.10000000149011612,1,,1,0,L2,,69.0,Cub_1,,69/13.8 kV Transformador La Vega Grupo 2,ElmTr2,WGVEGF_WLVE2K-T1,1,0,0,0,0,0
,LA VEGA 2 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\LA VEGA 2 >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,L2,,69.0,Cub_1,,69/13.8 kV Transformador La Vega Grupo 2,ElmTr2,WGVEGF_WLVE2K-T1,1,0,0,0,0,0
,LA VEGA 2 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\L2.ElmTerm\Cub_1.StaCubic\LA VEGA 2 <f.ElmRelay,,F<,58.0,0.0,0.10000000149011612,1,,1,0,L2,,69.0,Cub_1,,69/13.8 kV Transformador La Vega Grupo 2,ElmTr2,WGVEGF_WLVE2K-T1,1,0,0,0,0,0
,BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,WBPERF(6),,69.0,WBBOPEF(1),,Demanda Bonao PER,ElmLod,ZBPERF-D1,0,1,19.71,6.48,0,0
,BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,WBPERF(6),,69.0,WBBOPEF(1),,Demanda Bonao PER,ElmLod,ZBPERF-D1,0,1,19.71,6.48,0,0
,BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,WBPERF(6),,69.0,WBBOPEF(1),,Demanda Bonao PER,ElmLod,ZBPERF-D1,0,1,19.71,6.48,0,0
,BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,WBPERF(6),,69.0,WBBOPEF(1),,Demanda Bonao PER,ElmLod,ZBPERF-D1,0,1,19.71,6.48,0,0
,BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,1,,0,0,WBPERF(6),,69.0,WBBOPEF(1),,Demanda Bonao PER,ElmLod,ZBPERF-D1,0,1,19.71,6.48,0,0
,BONAO PER,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\WBPERF(6).ElmTerm\WBBOPEF(1).StaCubic\BONAO PER.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,0,,0,1,WBPERF(6),,69.0,WBBOPEF(1),,Demanda Bonao PER,ElmLod,ZBPERF-D1,0,1,19.71,6.48,0,0
,CEPP 1 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\CEPP 1 >f.ElmRelay,,F>,63.0,0.0,2.0,1,,1,0,4,,69.0,Cub_1,,,,,0,0,0,0,0,0
,CEPP 1 >f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\CEPP 1 >f.ElmRelay,,dFdt,0.0,0.0,0.0,1,,1,0,4,,69.0,Cub_1,,,,,0,0,0,0,0,0
,CEPP 1 <f,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\4.ElmTerm\Cub_1.StaCubic\CEPP 1 <f.ElmRelay,,F<,57.0,0.0,2.0,1,,1,0,4,,69.0,Cub_1,,,,,0,0,0,0,0,0
,PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,0,,0,1,5,,69.0,Cub_1,,Demanda Puerto Plata,ElmLod,ZPPLAF-D1,0,1,24.08,8.74,0,0
,PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,5,,69.0,Cub_1,,Demanda Puerto Plata,ElmLod,ZPPLAF-D1,0,1,24.08,8.74,0,0
,PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,5,,69.0,Cub_1,,Demanda Puerto Plata,ElmLod,ZPPLAF-D1,0,1,24.08,8.74,0,0
,PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,1,,0,0,5,,69.0,Cub_1,,Demanda Puerto Plata,ElmLod,ZPPLAF-D1,0,1,24.08,8.74,0,0
,PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,5,,69.0,Cub_1,,Demanda Puerto Plata,ElmLod,ZPPLAF-D1,0,1,24.08,8.74,0,0
,PUERTO PLATA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\5.ElmTerm\Cub_1.StaCubic\PUERTO PLATA.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,5,,69.0,Cub_1,,Demanda Puerto Plata,ElmLod,ZPPLAF-D1,0,1,24.08,8.74,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda La Vega,ElmLod,ZLVEGF-D1,0,1,21.26,5.91,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda La Vega,ElmLod,ZLVEGF-D1,0,1,21.26,5.91,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda La Vega,ElmLod,ZLVEGF-D1,0,1,21.26,5.91,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,3,,69.0,Cub_1,,Demanda La Vega,ElmLod,ZLVEGF-D1,0,1,21.26,5.91,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,3,,69.0,Cub_1,,Demanda La Vega,ElmLod,ZLVEGF-D1,0,1,21.26,5.91,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\3.ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,3,,69.0,Cub_1,,Demanda La Vega,ElmLod,ZLVEGF-D1,0,1,21.26,5.91,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1(2).ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 1 F<,59.29999923706055,0.0,0.10000000149011612,1,,0,0,1(2),,69.0,Cub_1,,,,,0,0,0,0,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1(2).ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 2 F<,59.20000076293945,0.0,0.10000000149011612,1,,0,0,1(2),,69.0,Cub_1,,,,,0,0,0,0,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1(2).ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 3 F<,59.099998474121094,0.0,0.10000000149011612,1,,0,0,1(2),,69.0,Cub_1,,,,,0,0,0,0,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1(2).ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 4 F<,59.0,0.0,0.10000000149011612,0,,0,1,1(2),,69.0,Cub_1,,,,,0,0,0,0,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1(2).ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 5 F<,58.900001525878906,0.0,0.10000000149011612,0,,0,1,1(2),,69.0,Cub_1,,,,,0,0,0,0,0,0
,LA VEGA,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1(2).ElmTerm\Cub_1.StaCubic\LA VEGA.ElmRelay,,EDN 6 F<,58.79999923706055,0.0,0.10000000149011612,1,,0,0,1(2),,69.0,Cub_1,,,,,0,0,0,0,0,0
